!-Generator IDFEditor 1.53
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    22.2;                    !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    TAMBO,                   !- Name
    -0,                      !- North Axis {deg}
    Country,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman;       !- Polygon Clipping Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200,                     !- Surface Temperature Upper Limit {C}
    0.1;                     !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    4;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Kallapuma,               !- Name
    -17.317,                 !- Latitude {deg}
    -69.731,                 !- Longitude {deg}
    -5,                      !- Time Zone {hr}
    4266;                    !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    10,                      !- Begin Month
    15,                      !- Begin Day of Month
    2019,                    !- Begin Year
    11,                      !- End Month
    5,                       !- End Day of Month
    2019,                    !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    8.9,                     !- January Ground Temperature {C}
    9.1,                     !- February Ground Temperature {C}
    9.1,                     !- March Ground Temperature {C}
    6.9,                     !- April Ground Temperature {C}
    6.5,                     !- May Ground Temperature {C}
    6.1,                     !- June Ground Temperature {C}
    5.6,                     !- July Ground Temperature {C}
    5.3,                     !- August Ground Temperature {C}
    7.97,                    !- September Ground Temperature {C}
    7.97,                    !- October Ground Temperature {C}
    9.13,                    !- November Ground Temperature {C}
    9.13;                    !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    number,                  !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    ,                        !- Numeric Type
    dimensionless;           !- Unit Type

ScheduleTypeLimits,
    temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    calentamiento,           !- Name
    temperature,             !- Schedule Type Limits Name
    Through: 1/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    15.7,                    !- Field 4
    Through: 2/28,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    15.7,                    !- Field 8
    Through: 3/31,           !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    15.5,                    !- Field 12
    Through: 4/30,           !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,            !- Field 15
    14.5,                    !- Field 16
    Through: 5/31,           !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00,            !- Field 19
    13.4,                    !- Field 20
    Through: 6/30,           !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,            !- Field 23
    12.7,                    !- Field 24
    Through: 7/31,           !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,            !- Field 27
    12.4,                    !- Field 28
    Through: 8/31,           !- Field 29
    For: AllDays,            !- Field 30
    Until: 24:00,            !- Field 31
    12.9,                    !- Field 32
    Through: 9/30,           !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00,            !- Field 35
    14.1,                    !- Field 36
    Through: 10/31,          !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,            !- Field 39
    14.7,                    !- Field 40
    Through: 11/30,          !- Field 41
    For: AllDays,            !- Field 42
    Until: 24:00,            !- Field 43
    15.2,                    !- Field 44
    Through: 12/31,          !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,            !- Field 47
    15.7;                    !- Field 48

Schedule:Compact,
    enfriamiento,            !- Name
    temperature,             !- Schedule Type Limits Name
    Through: 1/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    15.7,                    !- Field 4
    Through: 2/28,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    15.7,                    !- Field 8
    Through: 3/31,           !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    15.5,                    !- Field 12
    Through: 4/30,           !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,            !- Field 15
    14.5,                    !- Field 16
    Through: 5/31,           !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00,            !- Field 19
    13.4,                    !- Field 20
    Through: 6/30,           !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,            !- Field 23
    12.7,                    !- Field 24
    Through: 7/31,           !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,            !- Field 27
    12.4,                    !- Field 28
    Through: 8/31,           !- Field 29
    For: AllDays,            !- Field 30
    Until: 24:00,            !- Field 31
    12.9,                    !- Field 32
    Through: 9/30,           !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00,            !- Field 35
    14.1,                    !- Field 36
    Through: 10/31,          !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,            !- Field 39
    14.7,                    !- Field 40
    Through: 11/30,          !- Field 41
    For: AllDays,            !- Field 42
    Until: 24:00,            !- Field 43
    15.2,                    !- Field 44
    Through: 12/31,          !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,            !- Field 47
    15.7;                    !- Field 48

Schedule:Compact,
    infiltracion,            !- Name
    number,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,            !- Field 3
    .1,                      !- Field 4
    Until: 12:00,            !- Field 5
    1,                       !- Field 6
    Until: 18:00,            !- Field 7
    1,                       !- Field 8
    Until: 24:00,            !- Field 9
    .1;                      !- Field 10


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    ceramica,                !- Name
    MediumRough,             !- Roughness
    0.01,                    !- Thickness {m}
    1.3,                     !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    concreto pared,          !- Name
    MediumRough,             !- Roughness
    0.015,                   !- Thickness {m}
    1.51,                    !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    concreto piso,           !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    1.51,                    !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    ladrillo,                !- Name
    Rough,                   !- Roughness
    0.12,                    !- Thickness {m}
    0.47,                    !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    930,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    laton,                   !- Name
    Smooth,                  !- Roughness
    0.002,                   !- Thickness {m}
    120,                     !- Conductivity {W/m-K}
    8400,                    !- Density {kg/m3}
    380,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    madera pared,            !- Name
    MediumRough,             !- Roughness
    0.01,                    !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    400,                     !- Density {kg/m3}
    1600,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

Material,
    madera piso,             !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.23,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1600,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    madera puerta,           !- Name
    MediumSmooth,            !- Roughness
    0.04,                    !- Thickness {m}
    0.18,                    !- Conductivity {W/m-K}
    550,                     !- Density {kg/m3}
    1600,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    poliuretano,             !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.02,                    !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    techo falso,             !- Name
    Smooth,                  !- Roughness
    0.01,                    !- Thickness {m}
    0.17,                    !- Conductivity {W/m-K}
    1390,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    calaminon,               !- Name
    Smooth,                  !- Roughness
    0.0006,                  !- Thickness {m}
    176,                     !- Conductivity {W/m-K}
    4725,                    !- Density {kg/m3}
    655,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    tierra,                  !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.52,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1840,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    mampara,                 !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.01,                    !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    ,                        !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    vidrio,                  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    vidrio grueso,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    aire,                    !- Name
    Air,                     !- Gas Type
    0.004;                   !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    mampara,                 !- Name
    mampara;                 !- Outside Layer

Construction,
    pared,                   !- Name
    concreto pared,          !- Outside Layer
    ladrillo,                !- Layer 2
    concreto pared;          !- Layer 3

Construction,
    pared A banio,           !- Name
    concreto pared,          !- Outside Layer
    ladrillo,                !- Layer 2
    concreto pared,          !- Layer 3
    ceramica;                !- Layer 4

Construction,
    pared A D dama,          !- Name
    ceramica,                !- Outside Layer
    concreto pared,          !- Layer 2
    ladrillo,                !- Layer 3
    concreto pared;          !- Layer 4

Construction,
    pared B banio,           !- Name
    madera pared,            !- Outside Layer
    concreto pared,          !- Layer 2
    ladrillo,                !- Layer 3
    concreto pared,          !- Layer 4
    ceramica;                !- Layer 5

Construction,
    pared B D dama,          !- Name
    ceramica,                !- Outside Layer
    concreto pared,          !- Layer 2
    ladrillo,                !- Layer 3
    concreto pared,          !- Layer 4
    madera pared;            !- Layer 5

Construction,
    pared con madera,        !- Name
    concreto pared,          !- Outside Layer
    ladrillo,                !- Layer 2
    concreto pared,          !- Layer 3
    madera pared;            !- Layer 4

Construction,
    pared madera invert,     !- Name
    madera pared,            !- Outside Layer
    concreto pared,          !- Layer 2
    ladrillo,                !- Layer 3
    concreto pared;          !- Layer 4

Construction,
    piso,                    !- Name
    concreto piso,           !- Outside Layer
    madera piso;             !- Layer 2

Construction,
    piso banio y pasadizo,   !- Name
    concreto piso,           !- Outside Layer
    ceramica;                !- Layer 2

Construction,
    puerta,                  !- Name
    madera puerta;           !- Outside Layer

Construction,
    techo,                   !- Name
    techo falso;             !- Outside Layer

Construction,
    techo laton,             !- Name
    calaminon;               !- Outside Layer

Construction,
    tejado,                  !- Name
    calaminon,               !- Outside Layer
    poliuretano,             !- Layer 2
    calaminon;               !- Layer 3

Construction,
    ventana,                 !- Name
    vidrio;                  !- Outside Layer

Construction,
    ventana gruesa,          !- Name
    vidrio grueso;           !- Outside Layer

Construction,
    vifrio doble,            !- Name
    vidrio,                  !- Outside Layer
    aire,                    !- Layer 2
    vidrio;                  !- Layer 3


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Almacen Thermal Zone,    !- Name
    16.6,                    !- Direction of Relative North {deg}
    4.28849352073147,        !- X Origin {m}
    -1.27845544413726,       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Banio damas Thermal Zone,!- Name
    16.6,                    !- Direction of Relative North {deg}
    13.1897182469863,        !- X Origin {m}
    -0.525031013480952,      !- Y Origin {m}
    -2.06980233999243e-015;  !- Z Origin {m}

Zone,
    Banio ext discap Thermal Zone,  !- Name
    16.6,                    !- Direction of Relative North {deg}
    9.0947498515972,         !- X Origin {m}
    8.19320756095393,        !- Y Origin {m}
    -1.47263152335114e-019;  !- Z Origin {m}

Zone,
    Banio ext hombres Thermal Zone,  !- Name
    16.6,                    !- Direction of Relative North {deg}
    13.1580375673294,        !- X Origin {m}
    6.98188888315685,        !- Y Origin {m}
    1.86808127328602e-017;   !- Z Origin {m}

Zone,
    Banio ext mujeres Thermal Zone,  !- Name
    16.6,                    !- Direction of Relative North {deg}
    11.2474298506182,        !- X Origin {m}
    7.55146578125214,        !- Y Origin {m}
    -5.16269503212027e-019;  !- Z Origin {m}

Zone,
    Banio tambero Thermal Zone,  !- Name
    16.6,                    !- Direction of Relative North {deg}
    14.1639155798372,        !- X Origin {m}
    2.74284896544515,        !- Y Origin {m}
    -2.81125361526413e-016;  !- Z Origin {m}

Zone,
    Banio varones Thermal Zone,  !- Name
    16.6,                    !- Direction of Relative North {deg}
    5.79532824577226,        !- X Origin {m}
    3.77612114262164,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Dormitorio damas,        !- Name
    16.6,                    !- Direction of Relative North {deg}
    12.2569457274091,        !- X Origin {m}
    -3.65395421910961,       !- Y Origin {m}
    -2.81125361526413e-016;  !- Z Origin {m}

Zone,
    Dormitorio p seguridad Thermal Zone,  !- Name
    16.6,                    !- Direction of Relative North {deg}
    14.5210260390935,        !- X Origin {m}
    3.94075218352657,        !- Y Origin {m}
    -2.81125361526413e-016;  !- Z Origin {m}

Zone,
    Dormitorio tambero Thermal Zone,  !- Name
    16.6,                    !- Direction of Relative North {deg}
    13.5782544266571,        !- X Origin {m}
    0.778287687791629,       !- Y Origin {m}
    -2.81125361526413e-016;  !- Z Origin {m}

Zone,
    Dormitorio varones Thermal Zone,  !- Name
    16.6,                    !- Direction of Relative North {deg}
    5.22126604030871,        !- X Origin {m}
    1.8504677614914,         !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Pasadizo banios Thermal Zone,  !- Name
    16.6,                    !- Direction of Relative North {deg}
    6.51686278649026,        !- X Origin {m}
    6.19646063669078,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Pasadizo Thermal Zone,   !- Name
    16.6,                    !- Direction of Relative North {deg}
    6.19546337315967,        !- X Origin {m}
    5.11834774041751,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Techo Thermal Zone,      !- Name
    16.6,                    !- Direction of Relative North {deg}
    11.9712573600041,        !- X Origin {m}
    -4.61227679357474,       !- Y Origin {m}
    2.8;                     !- Z Origin {m}


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    p1 AL,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Almacen Thermal Zone,    !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.475,                  !- Vertex 1 X-coordinate {m}
    5.2741,                  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -4.475,                  !- Vertex 2 X-coordinate {m}
    5.2741,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.475,                  !- Vertex 3 X-coordinate {m}
    2.40444803911364e-031,   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4.475,                  !- Vertex 4 X-coordinate {m}
    2.40444803911364e-031,   !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p2 AL,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Almacen Thermal Zone,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.475,                  !- Vertex 1 X-coordinate {m}
    2.40444803911364e-031,   !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -4.475,                  !- Vertex 2 X-coordinate {m}
    2.40444803911364e-031,   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.43432636910959e-078,  !- Vertex 3 X-coordinate {m}
    -2.66947357453878e-047,  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.43432636910959e-078,  !- Vertex 4 X-coordinate {m}
    -2.66947357453878e-047,  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p3 AL,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Almacen Thermal Zone,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p1 DV,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 X-coordinate {m}
    3.265,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 4 X-coordinate {m}
    3.265,                   !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p4 AL,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Almacen Thermal Zone,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p1 BV,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.21911419532262e-016,  !- Vertex 1 X-coordinate {m}
    3.265,                   !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 2 X-coordinate {m}
    3.265,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 X-coordinate {m}
    5.2741,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 4 X-coordinate {m}
    5.2741,                  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p5 AL,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Almacen Thermal Zone,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.21911419532262e-016,  !- Vertex 1 X-coordinate {m}
    5.2741,                  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 2 X-coordinate {m}
    5.2741,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.475,                  !- Vertex 3 X-coordinate {m}
    5.2741,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4.475,                  !- Vertex 4 X-coordinate {m}
    5.2741,                  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    piso AL,                 !- Name
    Floor,                   !- Surface Type
    piso,                    !- Construction Name
    Almacen Thermal Zone,    !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.21911419532262e-016,  !- Vertex 1 X-coordinate {m}
    5.2741,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.475,                  !- Vertex 3 X-coordinate {m}
    2.40444803911364e-031,   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -4.475,                  !- Vertex 4 X-coordinate {m}
    5.2741,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    techo AL,                !- Name
    Ceiling,                 !- Surface Type
    techo,                   !- Construction Name
    Almacen Thermal Zone,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    AL T,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 2 X-coordinate {m}
    5.2741,                  !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    -4.475,                  !- Vertex 3 X-coordinate {m}
    5.2741,                  !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    -4.475,                  !- Vertex 4 X-coordinate {m}
    2.40444803911364e-031,   !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p1 BD,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Banio damas Thermal Zone,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p6 DD,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.895,                  !- Vertex 1 X-coordinate {m}
    1.36,                    !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -2.895,                  !- Vertex 2 X-coordinate {m}
    1.36,                    !- Vertex 2 Y-coordinate {m}
    1.23,                    !- Vertex 2 Z-coordinate {m}
    -2.895,                  !- Vertex 3 X-coordinate {m}
    -2.16573425859679e-015,  !- Vertex 3 Y-coordinate {m}
    1.23,                    !- Vertex 3 Z-coordinate {m}
    -2.895,                  !- Vertex 4 X-coordinate {m}
    -2.88764567812905e-015,  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p2 BD,                   !- Name
    Wall,                    !- Surface Type
    pared A banio,           !- Construction Name
    Banio damas Thermal Zone,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p5 DD,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.895,                  !- Vertex 1 X-coordinate {m}
    -2.99260403131105e-015,  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -2.895,                  !- Vertex 2 X-coordinate {m}
    -1.72969600568844e-015,  !- Vertex 2 Y-coordinate {m}
    2.3907233324577e-015,    !- Vertex 2 Z-coordinate {m}
    -2.17,                   !- Vertex 3 X-coordinate {m}
    -1.62764109609382e-015,  !- Vertex 3 Y-coordinate {m}
    2.79171375952469e-015,   !- Vertex 3 Z-coordinate {m}
    -2.17,                   !- Vertex 4 X-coordinate {m}
    -2.18241855020661e-015,  !- Vertex 4 Y-coordinate {m}
    1.23,                    !- Vertex 4 Z-coordinate {m}
    1.44382283906452e-015,   !- Vertex 5 X-coordinate {m}
    -1.87695764838549e-015,  !- Vertex 5 Y-coordinate {m}
    1.23,                    !- Vertex 5 Z-coordinate {m}
    1.44382283906452e-015,   !- Vertex 6 X-coordinate {m}
    -2.58508821989531e-015,  !- Vertex 6 Y-coordinate {m}
    2.8;                     !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    p3 BD,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Banio damas Thermal Zone,!- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.44382283906452e-015,   !- Vertex 1 X-coordinate {m}
    -2.88764567812905e-015,  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -3.60479599880269e-031,  !- Vertex 2 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 2 Y-coordinate {m}
    5.56896421342478e-016,   !- Vertex 2 Z-coordinate {m}
    -2.1497033168038e-031,   !- Vertex 3 X-coordinate {m}
    1.36,                    !- Vertex 3 Y-coordinate {m}
    1.23178055712355e-015,   !- Vertex 3 Z-coordinate {m}
    1.44382283906452e-015,   !- Vertex 4 X-coordinate {m}
    1.36,                    !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p4 BD,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Banio damas Thermal Zone,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p3 DT,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.44382283906452e-015,   !- Vertex 1 X-coordinate {m}
    1.36,                    !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -3.52763953078272e-031,  !- Vertex 2 X-coordinate {m}
    1.36,                    !- Vertex 2 Y-coordinate {m}
    1.23178055712355e-015,   !- Vertex 2 Z-coordinate {m}
    -2.895,                  !- Vertex 3 X-coordinate {m}
    1.36,                    !- Vertex 3 Y-coordinate {m}
    3.06560746823877e-015,   !- Vertex 3 Z-coordinate {m}
    -2.895,                  !- Vertex 4 X-coordinate {m}
    1.36,                    !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    pb1 BD,                  !- Name
    Wall,                    !- Surface Type
    pared madera invert,     !- Construction Name
    Banio damas Thermal Zone,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    pb7 DD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.895,                  !- Vertex 1 X-coordinate {m}
    1.36,                    !- Vertex 1 Y-coordinate {m}
    1.23,                    !- Vertex 1 Z-coordinate {m}
    -2.895,                  !- Vertex 2 X-coordinate {m}
    1.36,                    !- Vertex 2 Y-coordinate {m}
    3.06560746823877e-015,   !- Vertex 2 Z-coordinate {m}
    -2.895,                  !- Vertex 3 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 3 Y-coordinate {m}
    2.3907233324577e-015,    !- Vertex 3 Z-coordinate {m}
    -2.895,                  !- Vertex 4 X-coordinate {m}
    -2.16573425859679e-015,  !- Vertex 4 Y-coordinate {m}
    1.23;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    pb2 BD,                  !- Name
    Wall,                    !- Surface Type
    pared B banio,           !- Construction Name
    Banio damas Thermal Zone,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    pb6 DD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.17,                   !- Vertex 1 X-coordinate {m}
    -2.16573425859679e-015,  !- Vertex 1 Y-coordinate {m}
    1.23,                    !- Vertex 1 Z-coordinate {m}
    -2.17,                   !- Vertex 2 X-coordinate {m}
    -2.16573425859679e-015,  !- Vertex 2 Y-coordinate {m}
    2.79171375952469e-015,   !- Vertex 2 Z-coordinate {m}
    3.52763953078272e-031,   !- Vertex 3 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 3 Y-coordinate {m}
    5.56896421342478e-016,   !- Vertex 3 Z-coordinate {m}
    1.44382283906452e-015,   !- Vertex 4 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 4 Y-coordinate {m}
    1.23;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    piso BD,                 !- Name
    Floor,                   !- Surface Type
    piso banio y pasadizo,   !- Construction Name
    Banio damas Thermal Zone,!- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.52763953078272e-031,  !- Vertex 1 X-coordinate {m}
    1.36,                    !- Vertex 1 Y-coordinate {m}
    1.23178055712355e-015,   !- Vertex 1 Z-coordinate {m}
    3.52763953078272e-031,   !- Vertex 2 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 2 Y-coordinate {m}
    5.56896421342478e-016,   !- Vertex 2 Z-coordinate {m}
    -2.895,                  !- Vertex 3 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 3 Y-coordinate {m}
    2.3907233324577e-015,    !- Vertex 3 Z-coordinate {m}
    -2.895,                  !- Vertex 4 X-coordinate {m}
    1.36,                    !- Vertex 4 Y-coordinate {m}
    3.06560746823877e-015;   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    techo BD,                !- Name
    Ceiling,                 !- Surface Type
    techo,                   !- Construction Name
    Banio damas Thermal Zone,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BD T,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.44382283906452e-015,   !- Vertex 1 X-coordinate {m}
    -2.88764567812905e-015,  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    1.44382283906452e-015,   !- Vertex 2 X-coordinate {m}
    1.36,                    !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    -2.895,                  !- Vertex 3 X-coordinate {m}
    1.36,                    !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    -2.895,                  !- Vertex 4 X-coordinate {m}
    -2.88764567812905e-015,  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p1 BEDI,                 !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Banio ext discap Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.9,                    !- Vertex 1 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -1.9,                    !- Vertex 2 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 2 Y-coordinate {m}
    1.47263152335114e-019,   !- Vertex 2 Z-coordinate {m}
    -1.9,                    !- Vertex 3 X-coordinate {m}
    -2.65,                   !- Vertex 3 Y-coordinate {m}
    1.47263152335114e-019,   !- Vertex 3 Z-coordinate {m}
    -1.9,                    !- Vertex 4 X-coordinate {m}
    -2.65,                   !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p2 BEDI,                 !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Banio ext discap Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p5 PZB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.9,                    !- Vertex 1 X-coordinate {m}
    -2.65,                   !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -1.9,                    !- Vertex 2 X-coordinate {m}
    -2.65,                   !- Vertex 2 Y-coordinate {m}
    1.47263152335114e-019,   !- Vertex 2 Z-coordinate {m}
    -5.65749518016663e-068,  !- Vertex 3 X-coordinate {m}
    -2.65,                   !- Vertex 3 Y-coordinate {m}
    2.34809378819692e-034,   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -2.65,                   !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p3 BEDI,                 !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Banio ext discap Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p1 BED,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.33885913879028e-083,   !- Vertex 1 X-coordinate {m}
    -2.65,                   !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -5.65749518016663e-068,  !- Vertex 2 X-coordinate {m}
    -2.65,                   !- Vertex 2 Y-coordinate {m}
    2.34809378819692e-034,   !- Vertex 2 Z-coordinate {m}
    -5.65749518016663e-068,  !- Vertex 3 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 3 Y-coordinate {m}
    2.34809378819692e-034,   !- Vertex 3 Z-coordinate {m}
    1.33885913879028e-083,   !- Vertex 4 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p4 BEDI,                 !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Banio ext discap Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -5.65749518016663e-068,  !- Vertex 2 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 2 Y-coordinate {m}
    2.34809378819692e-034,   !- Vertex 2 Z-coordinate {m}
    -1.9,                    !- Vertex 3 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 3 Y-coordinate {m}
    1.47263152335114e-019,   !- Vertex 3 Z-coordinate {m}
    -1.9,                    !- Vertex 4 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    piso BEDI,               !- Name
    Floor,                   !- Surface Type
    piso banio y pasadizo,   !- Construction Name
    Banio ext discap Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.42915863361105e-068,  !- Vertex 1 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 1 Y-coordinate {m}
    2.34809378819692e-034,   !- Vertex 1 Z-coordinate {m}
    -9.42915863361105e-068,  !- Vertex 2 X-coordinate {m}
    -2.65,                   !- Vertex 2 Y-coordinate {m}
    2.34809378819692e-034,   !- Vertex 2 Z-coordinate {m}
    -1.9,                    !- Vertex 3 X-coordinate {m}
    -2.65,                   !- Vertex 3 Y-coordinate {m}
    1.47263152335114e-019,   !- Vertex 3 Z-coordinate {m}
    -1.9,                    !- Vertex 4 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 4 Y-coordinate {m}
    1.47263152335114e-019;   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    techo BEDI,              !- Name
    Ceiling,                 !- Surface Type
    techo,                   !- Construction Name
    Banio ext discap Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BEDI T,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -2.65,                   !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    -1.9,                    !- Vertex 3 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    -1.9,                    !- Vertex 4 X-coordinate {m}
    -2.65,                   !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p1 BEV,                  !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Banio ext hombres Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p4 BED,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.9937,                 !- Vertex 1 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -1.9937,                 !- Vertex 2 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 2 Y-coordinate {m}
    6.56591223770463e-018,   !- Vertex 2 Z-coordinate {m}
    -1.9937,                 !- Vertex 3 X-coordinate {m}
    -2.65,                   !- Vertex 3 Y-coordinate {m}
    -1.89261685363669e-017,  !- Vertex 3 Z-coordinate {m}
    -1.9937,                 !- Vertex 4 X-coordinate {m}
    -2.65,                   !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p2 BEV,                  !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Banio ext hombres Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p3 BED,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.9937,                 !- Vertex 1 X-coordinate {m}
    -2.65,                   !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -1.9937,                 !- Vertex 2 X-coordinate {m}
    -2.65,                   !- Vertex 2 Y-coordinate {m}
    -1.89261685363669e-017,  !- Vertex 2 Z-coordinate {m}
    -3.19,                   !- Vertex 3 X-coordinate {m}
    -2.65,                   !- Vertex 3 Y-coordinate {m}
    -1.89261685363669e-017,  !- Vertex 3 Z-coordinate {m}
    -3.19,                   !- Vertex 4 X-coordinate {m}
    -2.65,                   !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p3 BEV,                  !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Banio ext hombres Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p3 PZB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.19,                   !- Vertex 1 X-coordinate {m}
    -2.65,                   !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -3.19,                   !- Vertex 2 X-coordinate {m}
    -2.65,                   !- Vertex 2 Y-coordinate {m}
    -1.89261685363669e-017,  !- Vertex 2 Z-coordinate {m}
    -3.19,                   !- Vertex 3 X-coordinate {m}
    -3.775,                  !- Vertex 3 Y-coordinate {m}
    -1.88034906346136e-017,  !- Vertex 3 Z-coordinate {m}
    -3.19,                   !- Vertex 4 X-coordinate {m}
    -3.775,                  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p4 BEV,                  !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Banio ext hombres Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p7 PZ,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.19,                   !- Vertex 1 X-coordinate {m}
    -3.775,                  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -3.19,                   !- Vertex 2 X-coordinate {m}
    -3.775,                  !- Vertex 2 Y-coordinate {m}
    -1.88034906346136e-017,  !- Vertex 2 Z-coordinate {m}
    -1.9937,                 !- Vertex 3 X-coordinate {m}
    -3.775,                  !- Vertex 3 Y-coordinate {m}
    8.90759628523618e-017,   !- Vertex 3 Z-coordinate {m}
    -1.9937,                 !- Vertex 4 X-coordinate {m}
    -3.775,                  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p5 BEV,                  !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Banio ext hombres Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p6 DT,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.9937,                 !- Vertex 1 X-coordinate {m}
    -3.775,                  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -1.9937,                 !- Vertex 2 X-coordinate {m}
    -3.775,                  !- Vertex 2 Y-coordinate {m}
    8.90759628523618e-017,   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -3.775,                  !- Vertex 3 Y-coordinate {m}
    -9.69087126482659e-017,  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -3.775,                  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p6 BEV,                  !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Banio ext hombres Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p1 BT,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -3.775,                  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -3.775,                  !- Vertex 2 Y-coordinate {m}
    -9.69087126482659e-017,  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -2.525,                  !- Vertex 3 Y-coordinate {m}
    -6.48197349501647e-017,  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -2.525,                  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p7 BEV,                  !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Banio ext hombres Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p1 DPS,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -2.525,                  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -2.525,                  !- Vertex 2 Y-coordinate {m}
    -6.48197349501647e-017,  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 3 Y-coordinate {m}
    -2.31015900335259e-017,  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p8 BEV,                  !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Banio ext hombres Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 2 Y-coordinate {m}
    -2.31015900335259e-017,  !- Vertex 2 Z-coordinate {m}
    -1.9937,                 !- Vertex 3 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 3 Y-coordinate {m}
    6.56591223770463e-018,   !- Vertex 3 Z-coordinate {m}
    -1.9937,                 !- Vertex 4 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    piso BEV,                !- Name
    Floor,                   !- Surface Type
    piso banio y pasadizo,   !- Construction Name
    Banio ext hombres Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.74588838991164e-035,  !- Vertex 1 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 1 Y-coordinate {m}
    -2.79925655325898e-017,  !- Vertex 1 Z-coordinate {m}
    1.51381879243541e-034,   !- Vertex 2 X-coordinate {m}
    -3.775,                  !- Vertex 2 Y-coordinate {m}
    -8.93116108473789e-017,  !- Vertex 2 Z-coordinate {m}
    -3.19,                   !- Vertex 3 X-coordinate {m}
    -3.775,                  !- Vertex 3 Y-coordinate {m}
    -2.57468189776006e-017,  !- Vertex 3 Z-coordinate {m}
    -3.19,                   !- Vertex 4 X-coordinate {m}
    -2.65,                   !- Vertex 4 Y-coordinate {m}
    -7.4729313010078e-018,   !- Vertex 4 Z-coordinate {m}
    -1.9937,                 !- Vertex 5 X-coordinate {m}
    -2.65,                   !- Vertex 5 Y-coordinate {m}
    -3.13107245655269e-017,  !- Vertex 5 Z-coordinate {m}
    -1.9937,                 !- Vertex 6 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 6 Y-coordinate {m}
    1.17344330726695e-017;   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    techo BEV,               !- Name
    Ceiling,                 !- Surface Type
    techo,                   !- Construction Name
    Banio ext hombres Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BEV T,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -3.775,                  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    -1.9937,                 !- Vertex 3 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    -1.9937,                 !- Vertex 4 X-coordinate {m}
    -2.65,                   !- Vertex 4 Y-coordinate {m}
    2.8,                     !- Vertex 4 Z-coordinate {m}
    -3.19,                   !- Vertex 5 X-coordinate {m}
    -2.65,                   !- Vertex 5 Y-coordinate {m}
    2.8,                     !- Vertex 5 Z-coordinate {m}
    -3.19,                   !- Vertex 6 X-coordinate {m}
    -3.775,                  !- Vertex 6 Y-coordinate {m}
    2.8;                     !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    p1 BED,                  !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Banio ext mujeres Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p3 BEDI,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.2463,                 !- Vertex 1 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -2.2463,                 !- Vertex 2 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 2 Y-coordinate {m}
    2.84345819719e-019,      !- Vertex 2 Z-coordinate {m}
    -2.2463,                 !- Vertex 3 X-coordinate {m}
    -2.65,                   !- Vertex 3 Y-coordinate {m}
    4.53666882034826e-019,   !- Vertex 3 Z-coordinate {m}
    -2.2463,                 !- Vertex 4 X-coordinate {m}
    -2.65,                   !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p2 BED,                  !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Banio ext mujeres Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p4 PZB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.2463,                 !- Vertex 1 X-coordinate {m}
    -2.65,                   !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -2.2463,                 !- Vertex 2 X-coordinate {m}
    -2.65,                   !- Vertex 2 Y-coordinate {m}
    4.53666882034826e-019,   !- Vertex 2 Z-coordinate {m}
    -1.1963,                 !- Vertex 3 X-coordinate {m}
    -2.65,                   !- Vertex 3 Y-coordinate {m}
    3.68855496734301e-019,   !- Vertex 3 Z-coordinate {m}
    -1.1963,                 !- Vertex 4 X-coordinate {m}
    -2.65,                   !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p3 BED,                  !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Banio ext mujeres Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p2 BEV,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.1963,                 !- Vertex 1 X-coordinate {m}
    -2.65,                   !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -1.1963,                 !- Vertex 2 X-coordinate {m}
    -2.65,                   !- Vertex 2 Y-coordinate {m}
    3.68855496734301e-019,   !- Vertex 2 Z-coordinate {m}
    -1.50518297591625e-039,  !- Vertex 3 X-coordinate {m}
    -2.65,                   !- Vertex 3 Y-coordinate {m}
    2.5398159347374e-019,    !- Vertex 3 Z-coordinate {m}
    -7.52591487958107e-040,  !- Vertex 4 X-coordinate {m}
    -2.65,                   !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p4 BED,                  !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Banio ext mujeres Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p1 BEV,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.12888723193718e-039,  !- Vertex 1 X-coordinate {m}
    -2.65,                   !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -1.12888723193718e-039,  !- Vertex 2 X-coordinate {m}
    -2.65,                   !- Vertex 2 Y-coordinate {m}
    2.5398159347374e-019,    !- Vertex 2 Z-coordinate {m}
    1.12888723193717e-039,   !- Vertex 3 X-coordinate {m}
    1.08187253372684e-039,   !- Vertex 3 Y-coordinate {m}
    8.46605311579136e-020,   !- Vertex 3 Z-coordinate {m}
    1.12888723193718e-039,   !- Vertex 4 X-coordinate {m}
    -7.48067478156428e-079,  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p5 BED,                  !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Banio ext mujeres Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.52591487958107e-040,   !- Vertex 1 X-coordinate {m}
    4.83732706583923e-055,   !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    1.50518297591624e-039,   !- Vertex 2 X-coordinate {m}
    9.67465413167862e-055,   !- Vertex 2 Y-coordinate {m}
    8.46605311579136e-020,   !- Vertex 2 Z-coordinate {m}
    -2.2463,                 !- Vertex 3 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 3 Y-coordinate {m}
    2.84345819719e-019,      !- Vertex 3 Z-coordinate {m}
    -2.2463,                 !- Vertex 4 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    piso BED,                !- Name
    Floor,                   !- Surface Type
    piso banio y pasadizo,   !- Construction Name
    Banio ext mujeres Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.50518297591626e-039,   !- Vertex 1 X-coordinate {m}
    1.08187253372684e-039,   !- Vertex 1 Y-coordinate {m}
    8.46605311579138e-020,   !- Vertex 1 Z-coordinate {m}
    -1.50518297591627e-039,  !- Vertex 2 X-coordinate {m}
    -2.65,                   !- Vertex 2 Y-coordinate {m}
    2.5398159347374e-019,    !- Vertex 2 Z-coordinate {m}
    -2.2463,                 !- Vertex 3 X-coordinate {m}
    -2.65,                   !- Vertex 3 Y-coordinate {m}
    4.53666882034826e-019,   !- Vertex 3 Z-coordinate {m}
    -2.2463,                 !- Vertex 4 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 4 Y-coordinate {m}
    2.84345819719e-019;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    techo BED,               !- Name
    Ceiling,                 !- Surface Type
    techo,                   !- Construction Name
    Banio ext mujeres Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BED T,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.52591487958107e-040,  !- Vertex 1 X-coordinate {m}
    -2.65,                   !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    7.52591487958107e-040,   !- Vertex 2 X-coordinate {m}
    -4.27467130375093e-079,  !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    -2.2463,                 !- Vertex 3 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    -2.2463,                 !- Vertex 4 X-coordinate {m}
    -2.65,                   !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p1 BT,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Banio tambero Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p6 BEV,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.175,                  !- Vertex 1 X-coordinate {m}
    1.25,                    !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -2.175,                  !- Vertex 2 X-coordinate {m}
    1.25,                    !- Vertex 2 Y-coordinate {m}
    1.26810913506882e-017,   !- Vertex 2 Z-coordinate {m}
    -2.175,                  !- Vertex 3 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 3 Y-coordinate {m}
    6.340545675344e-017,     !- Vertex 3 Z-coordinate {m}
    -2.175,                  !- Vertex 4 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p2 BT,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Banio tambero Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p5 DT,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.175,                  !- Vertex 1 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -2.175,                  !- Vertex 2 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 2 Y-coordinate {m}
    6.340545675344e-017,     !- Vertex 2 Z-coordinate {m}
    1.47871335949091e-034,   !- Vertex 3 X-coordinate {m}
    -1.97141839702184e-031,  !- Vertex 3 Y-coordinate {m}
    3.8043274052064e-017,    !- Vertex 3 Z-coordinate {m}
    1.61757038272378e-046,   !- Vertex 4 X-coordinate {m}
    -2.43673634135317e-031,  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p3 BT,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Banio tambero Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.54517509809199e-035,   !- Vertex 1 X-coordinate {m}
    -1.20222401955682e-031,  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    9.241958496812e-035,     !- Vertex 2 X-coordinate {m}
    5.14592249102378e-034,   !- Vertex 2 Y-coordinate {m}
    3.8043274052064e-017,    !- Vertex 2 Z-coordinate {m}
    -9.241958496812e-035,    !- Vertex 3 X-coordinate {m}
    1.25,                    !- Vertex 3 Y-coordinate {m}
    -1.26810913506878e-017,  !- Vertex 3 Z-coordinate {m}
    -1.2938741895532e-034,   !- Vertex 4 X-coordinate {m}
    1.25,                    !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p4 BT,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Banio tambero Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p2 DPS,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.393566797448e-035,    !- Vertex 1 X-coordinate {m}
    1.25,                    !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -1.4787133594896e-034,   !- Vertex 2 X-coordinate {m}
    1.25,                    !- Vertex 2 Y-coordinate {m}
    -1.26810913506878e-017,  !- Vertex 2 Z-coordinate {m}
    -2.175,                  !- Vertex 3 X-coordinate {m}
    1.25,                    !- Vertex 3 Y-coordinate {m}
    1.26810913506882e-017,   !- Vertex 3 Z-coordinate {m}
    -2.175,                  !- Vertex 4 X-coordinate {m}
    1.25,                    !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    piso BT,                 !- Name
    Floor,                   !- Surface Type
    piso banio y pasadizo,   !- Construction Name
    Banio tambero Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.4787133594896e-034,   !- Vertex 1 X-coordinate {m}
    1.25,                    !- Vertex 1 Y-coordinate {m}
    -1.26810913506878e-017,  !- Vertex 1 Z-coordinate {m}
    1.4787133594896e-034,    !- Vertex 2 X-coordinate {m}
    5.14592249102378e-034,   !- Vertex 2 Y-coordinate {m}
    3.8043274052064e-017,    !- Vertex 2 Z-coordinate {m}
    -2.175,                  !- Vertex 3 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 3 Y-coordinate {m}
    6.340545675344e-017,     !- Vertex 3 Z-coordinate {m}
    -2.175,                  !- Vertex 4 X-coordinate {m}
    1.25,                    !- Vertex 4 Y-coordinate {m}
    1.26810913506882e-017;   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    techo BT,                !- Name
    Ceiling,                 !- Surface Type
    techo,                   !- Construction Name
    Banio tambero Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BT T,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.98068274532456e-047,   !- Vertex 1 X-coordinate {m}
    -1.20222401955682e-031,  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -7.393566797448e-035,    !- Vertex 2 X-coordinate {m}
    1.25,                    !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    -2.175,                  !- Vertex 3 X-coordinate {m}
    1.25,                    !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    -2.175,                  !- Vertex 4 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p1 BV,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Banio varones Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p4 AL,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.21911419532262e-016,  !- Vertex 1 X-coordinate {m}
    -0.000300000000000654,   !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 2 X-coordinate {m}
    -0.000300000000000654,   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 X-coordinate {m}
    -2.0094,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 4 X-coordinate {m}
    -2.0094,                 !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p2 BV,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Banio varones Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p5 DV,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.21911419532262e-016,  !- Vertex 1 X-coordinate {m}
    -2.0094,                 !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 2 X-coordinate {m}
    -2.0094,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.9,                     !- Vertex 3 X-coordinate {m}
    -2.0094,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.9,                     !- Vertex 4 X-coordinate {m}
    -2.0094,                 !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p3 BV,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Banio varones Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p3 PZ,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.9,                     !- Vertex 1 X-coordinate {m}
    -2.0094,                 !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    1.9,                     !- Vertex 2 X-coordinate {m}
    -2.0094,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.9,                     !- Vertex 3 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.9,                     !- Vertex 4 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p4 BV,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Banio varones Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p2 PZ,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.9,                     !- Vertex 1 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    1.9,                     !- Vertex 2 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 4 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    piso BV,                 !- Name
    Floor,                   !- Surface Type
    piso banio y pasadizo,   !- Construction Name
    Banio varones Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.9,                     !- Vertex 1 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    1.9,                     !- Vertex 2 X-coordinate {m}
    -2.0094,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 X-coordinate {m}
    -2.0094,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 4 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    techo BV,                !- Name
    Ceiling,                 !- Surface Type
    techo,                   !- Construction Name
    Banio varones Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BV T,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.9,                     !- Vertex 1 X-coordinate {m}
    -2.0094,                 !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    1.9,                     !- Vertex 2 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 4 X-coordinate {m}
    -2.0094,                 !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p1 DD,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Dormitorio damas,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p5 PZ,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.1687,                 !- Vertex 1 X-coordinate {m}
    4.625,                   !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -4.1687,                 !- Vertex 2 X-coordinate {m}
    4.625,                   !- Vertex 2 Y-coordinate {m}
    1.23,                    !- Vertex 2 Z-coordinate {m}
    -4.1687,                 !- Vertex 3 X-coordinate {m}
    4.4,                     !- Vertex 3 Y-coordinate {m}
    1.23,                    !- Vertex 3 Z-coordinate {m}
    -4.1687,                 !- Vertex 4 X-coordinate {m}
    4.4,                     !- Vertex 4 Y-coordinate {m}
    -1.70069275681251e-016,  !- Vertex 4 Z-coordinate {m}
    -4.1687,                 !- Vertex 5 X-coordinate {m}
    3.4,                     !- Vertex 5 Y-coordinate {m}
    -2.03721890623075e-016,  !- Vertex 5 Z-coordinate {m}
    -4.1687,                 !- Vertex 6 X-coordinate {m}
    3.4,                     !- Vertex 6 Y-coordinate {m}
    1.23,                    !- Vertex 6 Z-coordinate {m}
    -4.1687,                 !- Vertex 7 X-coordinate {m}
    3.265,                   !- Vertex 7 Y-coordinate {m}
    1.23,                    !- Vertex 7 Z-coordinate {m}
    -4.1687,                 !- Vertex 8 X-coordinate {m}
    3.265,                   !- Vertex 8 Y-coordinate {m}
    2.8;                     !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    p2 DD,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Dormitorio damas,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p3 DV,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.1687,                 !- Vertex 1 X-coordinate {m}
    3.265,                   !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -4.1687,                 !- Vertex 2 X-coordinate {m}
    3.265,                   !- Vertex 2 Y-coordinate {m}
    1.23,                    !- Vertex 2 Z-coordinate {m}
    -4.1687,                 !- Vertex 3 X-coordinate {m}
    -7.35115253913182e-019,  !- Vertex 3 Y-coordinate {m}
    1.23,                    !- Vertex 3 Z-coordinate {m}
    -4.1687,                 !- Vertex 4 X-coordinate {m}
    -2.97499217482496e-018,  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p3 DD,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Dormitorio damas,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.1687,                 !- Vertex 1 X-coordinate {m}
    -2.93415243849646e-018,  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -4.1687,                 !- Vertex 2 X-coordinate {m}
    -7.75954990241684e-019,  !- Vertex 2 Y-coordinate {m}
    1.23,                    !- Vertex 2 Z-coordinate {m}
    8.00193855823068e-040,   !- Vertex 3 X-coordinate {m}
    -8.57634462898845e-019,  !- Vertex 3 Y-coordinate {m}
    1.23,                    !- Vertex 3 Z-coordinate {m}
    -8.00193855823071e-040,  !- Vertex 4 X-coordinate {m}
    -3.01583191115362e-018,  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p4 DD,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Dormitorio damas,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -2.97499217482512e-018,  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -8.98474199227347e-019,  !- Vertex 2 Y-coordinate {m}
    1.23,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.265,                   !- Vertex 3 Y-coordinate {m}
    1.23,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.265,                   !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p5 DD,                   !- Name
    Wall,                    !- Surface Type
    pared A D dama,          !- Construction Name
    Dormitorio damas,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p2 BD,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.265,                   !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    3.265,                   !- Vertex 2 Y-coordinate {m}
    1.23,                    !- Vertex 2 Z-coordinate {m}
    -2.17,                   !- Vertex 3 X-coordinate {m}
    3.265,                   !- Vertex 3 Y-coordinate {m}
    1.23,                    !- Vertex 3 Z-coordinate {m}
    -2.17,                   !- Vertex 4 X-coordinate {m}
    3.265,                   !- Vertex 4 Y-coordinate {m}
    -2.14258567776282e-016,  !- Vertex 4 Z-coordinate {m}
    -2.895,                  !- Vertex 5 X-coordinate {m}
    3.265,                   !- Vertex 5 Y-coordinate {m}
    5.94142802256366e-017,   !- Vertex 5 Z-coordinate {m}
    -2.895,                  !- Vertex 6 X-coordinate {m}
    3.265,                   !- Vertex 6 Y-coordinate {m}
    2.8;                     !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    p6 DD,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Dormitorio damas,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p1 BD,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.895,                  !- Vertex 1 X-coordinate {m}
    3.265,                   !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -2.895,                  !- Vertex 2 X-coordinate {m}
    3.265,                   !- Vertex 2 Y-coordinate {m}
    1.23,                    !- Vertex 2 Z-coordinate {m}
    -2.895,                  !- Vertex 3 X-coordinate {m}
    4.625,                   !- Vertex 3 Y-coordinate {m}
    1.23,                    !- Vertex 3 Z-coordinate {m}
    -2.895,                  !- Vertex 4 X-coordinate {m}
    4.625,                   !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p7 DD,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Dormitorio damas,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p2 DT,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.895,                  !- Vertex 1 X-coordinate {m}
    4.625,                   !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -2.895,                  !- Vertex 2 X-coordinate {m}
    4.625,                   !- Vertex 2 Y-coordinate {m}
    1.23,                    !- Vertex 2 Z-coordinate {m}
    -4.1687,                 !- Vertex 3 X-coordinate {m}
    4.625,                   !- Vertex 3 Y-coordinate {m}
    1.23,                    !- Vertex 3 Z-coordinate {m}
    -4.1687,                 !- Vertex 4 X-coordinate {m}
    4.625,                   !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    pb1 DD,                  !- Name
    Wall,                    !- Surface Type
    pared con madera,        !- Construction Name
    Dormitorio damas,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    pb2 PZ,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.1687,                 !- Vertex 1 X-coordinate {m}
    4.625,                   !- Vertex 1 Y-coordinate {m}
    1.23,                    !- Vertex 1 Z-coordinate {m}
    -4.1687,                 !- Vertex 2 X-coordinate {m}
    4.625,                   !- Vertex 2 Y-coordinate {m}
    3.61506201270085e-016,   !- Vertex 2 Z-coordinate {m}
    -4.1687,                 !- Vertex 3 X-coordinate {m}
    4.4,                     !- Vertex 3 Y-coordinate {m}
    -1.70069275681251e-016,  !- Vertex 3 Z-coordinate {m}
    -4.1687,                 !- Vertex 4 X-coordinate {m}
    4.4,                     !- Vertex 4 Y-coordinate {m}
    1.23;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    pb2 DD,                  !- Name
    Wall,                    !- Surface Type
    pared con madera,        !- Construction Name
    Dormitorio damas,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    pb1 PZ,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.1687,                 !- Vertex 1 X-coordinate {m}
    3.4,                     !- Vertex 1 Y-coordinate {m}
    1.23,                    !- Vertex 1 Z-coordinate {m}
    -4.1687,                 !- Vertex 2 X-coordinate {m}
    3.4,                     !- Vertex 2 Y-coordinate {m}
    -2.03721890623075e-016,  !- Vertex 2 Z-coordinate {m}
    -4.1687,                 !- Vertex 3 X-coordinate {m}
    3.265,                   !- Vertex 3 Y-coordinate {m}
    1.46709988503538e-016,   !- Vertex 3 Z-coordinate {m}
    -4.1687,                 !- Vertex 4 X-coordinate {m}
    3.265,                   !- Vertex 4 Y-coordinate {m}
    1.23;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    pb3 DD,                  !- Name
    Wall,                    !- Surface Type
    pared con madera,        !- Construction Name
    Dormitorio damas,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    pb1 DV,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.1687,                 !- Vertex 1 X-coordinate {m}
    3.265,                   !- Vertex 1 Y-coordinate {m}
    1.23,                    !- Vertex 1 Z-coordinate {m}
    -4.1687,                 !- Vertex 2 X-coordinate {m}
    3.265,                   !- Vertex 2 Y-coordinate {m}
    1.46709988503538e-016,   !- Vertex 2 Z-coordinate {m}
    -4.1687,                 !- Vertex 3 X-coordinate {m}
    1.6029653594091e-031,    !- Vertex 3 Y-coordinate {m}
    3.56592151695599e-016,   !- Vertex 3 Z-coordinate {m}
    -4.1687,                 !- Vertex 4 X-coordinate {m}
    -7.35115253913182e-019,  !- Vertex 4 Y-coordinate {m}
    1.23;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    pb4 DD,                  !- Name
    Wall,                    !- Surface Type
    pared con madera,        !- Construction Name
    Dormitorio damas,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.1687,                 !- Vertex 1 X-coordinate {m}
    -7.75954990241683e-019,  !- Vertex 1 Y-coordinate {m}
    1.23,                    !- Vertex 1 Z-coordinate {m}
    -4.1687,                 !- Vertex 2 X-coordinate {m}
    4.08397363286613e-020,   !- Vertex 2 Y-coordinate {m}
    3.56592151695599e-016,   !- Vertex 2 Z-coordinate {m}
    -8.00193893659795e-040,  !- Vertex 3 X-coordinate {m}
    -4.08397363285011e-020,  !- Vertex 3 Y-coordinate {m}
    -6.27396884657064e-016,  !- Vertex 3 Z-coordinate {m}
    8.00193855823051e-040,   !- Vertex 4 X-coordinate {m}
    -8.57634462898846e-019,  !- Vertex 4 Y-coordinate {m}
    1.23;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    pb5 DD,                  !- Name
    Wall,                    !- Surface Type
    pared con madera,        !- Construction Name
    Dormitorio damas,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.36479648828122e-047,   !- Vertex 1 X-coordinate {m}
    -8.98474199227347e-019,  !- Vertex 1 Y-coordinate {m}
    1.23,                    !- Vertex 1 Z-coordinate {m}
    -6.14847086953115e-047,  !- Vertex 2 X-coordinate {m}
    1.70314621455578e-049,   !- Vertex 2 Y-coordinate {m}
    -6.27396884657064e-016,  !- Vertex 2 Z-coordinate {m}
    -1.08780638460936e-046,  !- Vertex 3 X-coordinate {m}
    3.265,                   !- Vertex 3 Y-coordinate {m}
    -6.23927831281778e-016,  !- Vertex 3 Z-coordinate {m}
    -2.36479648828123e-047,  !- Vertex 4 X-coordinate {m}
    3.265,                   !- Vertex 4 Y-coordinate {m}
    1.23;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    pb6 DD,                  !- Name
    Wall,                    !- Surface Type
    pared B D dama,          !- Construction Name
    Dormitorio damas,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    pb2 BD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.265,                   !- Vertex 1 Y-coordinate {m}
    1.23,                    !- Vertex 1 Z-coordinate {m}
    -1.32428603343748e-046,  !- Vertex 2 X-coordinate {m}
    3.265,                   !- Vertex 2 Y-coordinate {m}
    -6.23927831281778e-016,  !- Vertex 2 Z-coordinate {m}
    -2.17,                   !- Vertex 3 X-coordinate {m}
    3.265,                   !- Vertex 3 Y-coordinate {m}
    -2.14258567776282e-016,  !- Vertex 3 Z-coordinate {m}
    -2.17,                   !- Vertex 4 X-coordinate {m}
    3.265,                   !- Vertex 4 Y-coordinate {m}
    1.23;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    pb7 DD,                  !- Name
    Wall,                    !- Surface Type
    pared con madera,        !- Construction Name
    Dormitorio damas,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    pb1 BD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.895,                  !- Vertex 1 X-coordinate {m}
    3.265,                   !- Vertex 1 Y-coordinate {m}
    1.23,                    !- Vertex 1 Z-coordinate {m}
    -2.895,                  !- Vertex 2 X-coordinate {m}
    3.265,                   !- Vertex 2 Y-coordinate {m}
    5.94142802256366e-017,   !- Vertex 2 Z-coordinate {m}
    -2.895,                  !- Vertex 3 X-coordinate {m}
    4.625,                   !- Vertex 3 Y-coordinate {m}
    6.0859276424837e-017,    !- Vertex 3 Z-coordinate {m}
    -2.895,                  !- Vertex 4 X-coordinate {m}
    4.625,                   !- Vertex 4 Y-coordinate {m}
    1.23;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    pb8 DD,                  !- Name
    Wall,                    !- Surface Type
    pared con madera,        !- Construction Name
    Dormitorio damas,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    pb1 DT,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.895,                  !- Vertex 1 X-coordinate {m}
    4.625,                   !- Vertex 1 Y-coordinate {m}
    1.23,                    !- Vertex 1 Z-coordinate {m}
    -2.895,                  !- Vertex 2 X-coordinate {m}
    4.625,                   !- Vertex 2 Y-coordinate {m}
    6.0859276424837e-017,    !- Vertex 2 Z-coordinate {m}
    -4.1687,                 !- Vertex 3 X-coordinate {m}
    4.625,                   !- Vertex 3 Y-coordinate {m}
    3.61506201270085e-016,   !- Vertex 3 Z-coordinate {m}
    -4.1687,                 !- Vertex 4 X-coordinate {m}
    4.625,                   !- Vertex 4 Y-coordinate {m}
    1.23;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    piso DD,                 !- Name
    Floor,                   !- Surface Type
    piso,                    !- Construction Name
    Dormitorio damas,        !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.895,                  !- Vertex 1 X-coordinate {m}
    4.625,                   !- Vertex 1 Y-coordinate {m}
    6.08592764248367e-017,   !- Vertex 1 Z-coordinate {m}
    -2.895,                  !- Vertex 2 X-coordinate {m}
    3.265,                   !- Vertex 2 Y-coordinate {m}
    5.94142802256364e-017,   !- Vertex 2 Z-coordinate {m}
    -1.70265347156248e-046,  !- Vertex 3 X-coordinate {m}
    3.265,                   !- Vertex 3 Y-coordinate {m}
    -6.23927831281778e-016,  !- Vertex 3 Z-coordinate {m}
    -7.56734876249984e-047,  !- Vertex 4 X-coordinate {m}
    3.40629242911156e-049,   !- Vertex 4 Y-coordinate {m}
    -6.27396884657064e-016,  !- Vertex 4 Z-coordinate {m}
    -4.1687,                 !- Vertex 5 X-coordinate {m}
    1.6029653594091e-031,    !- Vertex 5 Y-coordinate {m}
    3.56592151695599e-016,   !- Vertex 5 Z-coordinate {m}
    -4.1687,                 !- Vertex 6 X-coordinate {m}
    4.625,                   !- Vertex 6 Y-coordinate {m}
    3.61506201270085e-016;   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    techo DD,                !- Name
    Ceiling,                 !- Surface Type
    techo,                   !- Construction Name
    Dormitorio damas,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    DD T,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -2.97499217482512e-018,  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    3.265,                   !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    -2.895,                  !- Vertex 3 X-coordinate {m}
    3.265,                   !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    -2.895,                  !- Vertex 4 X-coordinate {m}
    4.625,                   !- Vertex 4 Y-coordinate {m}
    2.8,                     !- Vertex 4 Z-coordinate {m}
    -4.1687,                 !- Vertex 5 X-coordinate {m}
    4.625,                   !- Vertex 5 Y-coordinate {m}
    2.8,                     !- Vertex 5 Z-coordinate {m}
    -4.1687,                 !- Vertex 6 X-coordinate {m}
    -2.97499217482496e-018,  !- Vertex 6 Y-coordinate {m}
    2.8;                     !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    p1 DPS,                  !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Dormitorio p seguridad Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p7 BEV,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.175,                  !- Vertex 1 X-coordinate {m}
    2.525,                   !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -2.175,                  !- Vertex 2 X-coordinate {m}
    2.525,                   !- Vertex 2 Y-coordinate {m}
    2.24854630694455e-016,   !- Vertex 2 Z-coordinate {m}
    -2.175,                  !- Vertex 3 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 3 Y-coordinate {m}
    7.49515435648183e-017,   !- Vertex 3 Z-coordinate {m}
    -2.175,                  !- Vertex 4 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p2 DPS,                  !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Dormitorio p seguridad Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p4 BT,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.175,                  !- Vertex 1 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -2.175,                  !- Vertex 2 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 2 Y-coordinate {m}
    7.49515435648183e-017,   !- Vertex 2 Z-coordinate {m}
    1.30867995722855e-046,   !- Vertex 3 X-coordinate {m}
    -1.97141839702184e-031,  !- Vertex 3 Y-coordinate {m}
    -7.49515435648182e-017,  !- Vertex 3 Z-coordinate {m}
    1.61757038272378e-046,   !- Vertex 4 X-coordinate {m}
    -2.43673634135317e-031,  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p3 DPS,                  !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Dormitorio p seguridad Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.20128922847735e-047,   !- Vertex 1 X-coordinate {m}
    -1.20222401955682e-031,  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    1.77939351684723e-047,   !- Vertex 2 X-coordinate {m}
    3.18914445930756e-094,   !- Vertex 2 Y-coordinate {m}
    -7.49515435648182e-017,  !- Vertex 2 Z-coordinate {m}
    -2.74607523613518e-047,  !- Vertex 3 X-coordinate {m}
    2.525,                   !- Vertex 3 Y-coordinate {m}
    7.49515435648184e-017,   !- Vertex 3 Z-coordinate {m}
    1.67582047549494e-047,   !- Vertex 4 X-coordinate {m}
    2.525,                   !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p4 DPS,                  !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Dormitorio p seguridad Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.03573041352281e-048,  !- Vertex 1 X-coordinate {m}
    2.525,                   !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -9.66681719287951e-048,  !- Vertex 2 X-coordinate {m}
    2.525,                   !- Vertex 2 Y-coordinate {m}
    7.49515435648184e-017,   !- Vertex 2 Z-coordinate {m}
    -2.175,                  !- Vertex 3 X-coordinate {m}
    2.525,                   !- Vertex 3 Y-coordinate {m}
    2.24854630694455e-016,   !- Vertex 3 Z-coordinate {m}
    -2.175,                  !- Vertex 4 X-coordinate {m}
    2.525,                   !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    piso DPS,                !- Name
    Floor,                   !- Surface Type
    piso,                    !- Construction Name
    Dormitorio p seguridad Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.24287649622737e-047,  !- Vertex 1 X-coordinate {m}
    2.525,                   !- Vertex 1 Y-coordinate {m}
    7.49515435648184e-017,   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -7.49515435648182e-017,  !- Vertex 2 Z-coordinate {m}
    -2.175,                  !- Vertex 3 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 3 Y-coordinate {m}
    7.49515435648183e-017,   !- Vertex 3 Z-coordinate {m}
    -2.175,                  !- Vertex 4 X-coordinate {m}
    2.525,                   !- Vertex 4 Y-coordinate {m}
    2.24854630694455e-016;   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    techo DPS,               !- Name
    Ceiling,                 !- Surface Type
    techo,                   !- Construction Name
    Dormitorio p seguridad Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    DPS T,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.98068274532457e-047,   !- Vertex 1 X-coordinate {m}
    -1.20222401955682e-031,  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -1.03573041352281e-048,  !- Vertex 2 X-coordinate {m}
    2.525,                   !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    -2.175,                  !- Vertex 3 X-coordinate {m}
    2.525,                   !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    -2.175,                  !- Vertex 4 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p1 DT,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Dormitorio tambero Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p6 PZ,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.1687,                 !- Vertex 1 X-coordinate {m}
    2.05,                    !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -4.1687,                 !- Vertex 2 X-coordinate {m}
    2.05,                    !- Vertex 2 Y-coordinate {m}
    3.88882137111635e-016,   !- Vertex 2 Z-coordinate {m}
    -4.1687,                 !- Vertex 3 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 3 Y-coordinate {m}
    -2.51626335810548e-016,  !- Vertex 3 Z-coordinate {m}
    -4.1687,                 !- Vertex 4 X-coordinate {m}
    -2.16573425859679e-015,  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p2 DT,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Dormitorio tambero Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p7 DD,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.1687,                 !- Vertex 1 X-coordinate {m}
    -2.13189466080621e-015,  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -4.1687,                 !- Vertex 2 X-coordinate {m}
    -1.4776624368551e-015,   !- Vertex 2 Y-coordinate {m}
    1.23,                    !- Vertex 2 Z-coordinate {m}
    -2.895,                  !- Vertex 3 X-coordinate {m}
    -2.13189466080621e-015,  !- Vertex 3 Y-coordinate {m}
    1.23,                    !- Vertex 3 Z-coordinate {m}
    -2.895,                  !- Vertex 4 X-coordinate {m}
    -2.78612688475733e-015,  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p3 DT,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Dormitorio tambero Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p4 BD,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.895,                  !- Vertex 1 X-coordinate {m}
    -2.71844768917618e-015,  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -2.895,                  !- Vertex 2 X-coordinate {m}
    -1.79349868290046e-015,  !- Vertex 2 Y-coordinate {m}
    7.20034068430282e-016,   !- Vertex 2 Z-coordinate {m}
    -1.14181328623696e-031,  !- Vertex 3 X-coordinate {m}
    1.69197988952877e-016,   !- Vertex 3 Y-coordinate {m}
    -1.60127118230546e-016,  !- Vertex 3 Z-coordinate {m}
    2.29419226115444e-032,   !- Vertex 4 X-coordinate {m}
    -7.55751017322839e-016,  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p4 DT,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Dormitorio tambero Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.34688811742414e-032,  !- Vertex 1 X-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -6.77705248379104e-032,  !- Vertex 2 X-coordinate {m}
    1.353583911623e-016,     !- Vertex 2 Y-coordinate {m}
    -1.60127118230546e-016,  !- Vertex 2 Z-coordinate {m}
    -2.08327624894275e-032,  !- Vertex 3 X-coordinate {m}
    2.05,                    !- Vertex 3 Y-coordinate {m}
    1.60127118230546e-016,   !- Vertex 3 Z-coordinate {m}
    2.34688811742414e-032,   !- Vertex 4 X-coordinate {m}
    2.05,                    !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p5 DT,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Dormitorio tambero Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p2 BT,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    2.05,                    !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    2.6361186848139e-033,    !- Vertex 2 X-coordinate {m}
    2.05,                    !- Vertex 2 Y-coordinate {m}
    1.60127118230546e-016,   !- Vertex 2 Z-coordinate {m}
    -2.175,                  !- Vertex 3 X-coordinate {m}
    2.05,                    !- Vertex 3 Y-coordinate {m}
    2.02897461611007e-016,   !- Vertex 3 Z-coordinate {m}
    -2.175,                  !- Vertex 4 X-coordinate {m}
    2.05,                    !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p6 DT,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Dormitorio tambero Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p5 BEV,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.175,                  !- Vertex 1 X-coordinate {m}
    2.05,                    !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -2.175,                  !- Vertex 2 X-coordinate {m}
    2.05,                    !- Vertex 2 Y-coordinate {m}
    2.02897461611007e-016,   !- Vertex 2 Z-coordinate {m}
    -4.1687,                 !- Vertex 3 X-coordinate {m}
    2.05,                    !- Vertex 3 Y-coordinate {m}
    3.88882137111635e-016,   !- Vertex 3 Z-coordinate {m}
    -4.1687,                 !- Vertex 4 X-coordinate {m}
    2.05,                    !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    pb1 DT,                  !- Name
    Wall,                    !- Surface Type
    pared madera invert,     !- Construction Name
    Dormitorio tambero Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    pb8 DD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.1687,                 !- Vertex 1 X-coordinate {m}
    -1.54534163243624e-015,  !- Vertex 1 Y-coordinate {m}
    1.23,                    !- Vertex 1 Z-coordinate {m}
    -4.1687,                 !- Vertex 2 X-coordinate {m}
    -1.3423040456928e-015,   !- Vertex 2 Y-coordinate {m}
    -2.51626335810548e-016,  !- Vertex 2 Z-coordinate {m}
    -2.895,                  !- Vertex 3 X-coordinate {m}
    -1.86117787848161e-015,  !- Vertex 3 Y-coordinate {m}
    7.20034068430282e-016,   !- Vertex 3 Z-coordinate {m}
    -2.895,                  !- Vertex 4 X-coordinate {m}
    -2.06421546522506e-015,  !- Vertex 4 Y-coordinate {m}
    1.23;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    piso DT,                 !- Name
    Floor,                   !- Surface Type
    piso,                    !- Construction Name
    Dormitorio tambero Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.95417802722084e-033,   !- Vertex 1 X-coordinate {m}
    2.05,                    !- Vertex 1 Y-coordinate {m}
    2.40190677345819e-016,   !- Vertex 1 Z-coordinate {m}
    -9.25574653545588e-032,  !- Vertex 2 X-coordinate {m}
    1.353583911623e-016,     !- Vertex 2 Y-coordinate {m}
    -2.40190677345819e-016,  !- Vertex 2 Z-coordinate {m}
    -4.1687,                 !- Vertex 3 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 3 Y-coordinate {m}
    -1.71562776695275e-016,  !- Vertex 3 Z-coordinate {m}
    -4.1687,                 !- Vertex 4 X-coordinate {m}
    2.05,                    !- Vertex 4 Y-coordinate {m}
    3.08818577996362e-016;   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    techo DT,                !- Name
    Ceiling,                 !- Surface Type
    techo,                   !- Construction Name
    Dormitorio tambero Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    DT T,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.05,                    !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    -4.1687,                 !- Vertex 3 X-coordinate {m}
    2.05,                    !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    -4.1687,                 !- Vertex 4 X-coordinate {m}
    -2.16573425859679e-015,  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p1 DV,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Dormitorio varones Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p3 AL,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.21911419532262e-016,  !- Vertex 1 X-coordinate {m}
    1.44382283906452e-015,   !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 2 X-coordinate {m}
    1.44382283906452e-015,   !- Vertex 2 Y-coordinate {m}
    -1.25231668703836e-033,  !- Vertex 2 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 X-coordinate {m}
    -3.265,                  !- Vertex 3 Y-coordinate {m}
    -4.994547162534e-017,    !- Vertex 3 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 4 X-coordinate {m}
    -3.265,                  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p2 DV,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Dormitorio varones Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.21911419532262e-016,  !- Vertex 1 X-coordinate {m}
    -3.265,                  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 2 X-coordinate {m}
    -3.265,                  !- Vertex 2 Y-coordinate {m}
    -4.994547162534e-017,    !- Vertex 2 Z-coordinate {m}
    4.1463,                  !- Vertex 3 X-coordinate {m}
    -3.265,                  !- Vertex 3 Y-coordinate {m}
    -4.82806225711621e-016,  !- Vertex 3 Z-coordinate {m}
    4.1463,                  !- Vertex 4 X-coordinate {m}
    -3.265,                  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p3 DV,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Dormitorio varones Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p2 DD,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.1463,                  !- Vertex 1 X-coordinate {m}
    -3.265,                  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    4.1463,                  !- Vertex 2 X-coordinate {m}
    -3.265,                  !- Vertex 2 Y-coordinate {m}
    1.23,                    !- Vertex 2 Z-coordinate {m}
    4.1463,                  !- Vertex 3 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 3 Y-coordinate {m}
    1.23,                    !- Vertex 3 Z-coordinate {m}
    4.1463,                  !- Vertex 4 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p4 DV,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Dormitorio varones Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p4 PZ,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.1463,                  !- Vertex 1 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    4.1463,                  !- Vertex 2 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 2 Y-coordinate {m}
    -3.82915282460941e-016,  !- Vertex 2 Z-coordinate {m}
    1.9,                     !- Vertex 3 X-coordinate {m}
    -2.16573425859679e-015,  !- Vertex 3 Y-coordinate {m}
    -1.33431520473155e-016,  !- Vertex 3 Z-coordinate {m}
    1.9,                     !- Vertex 4 X-coordinate {m}
    -2.16573425859679e-015,  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p5 DV,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Dormitorio varones Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p2 BV,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.9,                     !- Vertex 1 X-coordinate {m}
    -2.16573425859679e-015,  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    1.9,                     !- Vertex 2 X-coordinate {m}
    -2.16573425859679e-015,  !- Vertex 2 Y-coordinate {m}
    -1.33431520473155e-016,  !- Vertex 2 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 X-coordinate {m}
    1.44382283906452e-015,   !- Vertex 3 Y-coordinate {m}
    -1.25231668703836e-033,  !- Vertex 3 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 4 X-coordinate {m}
    1.44382283906452e-015,   !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    pb1 DV,                  !- Name
    Wall,                    !- Surface Type
    pared madera invert,     !- Construction Name
    Dormitorio varones Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    pb3 DD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.1463,                  !- Vertex 1 X-coordinate {m}
    -3.265,                  !- Vertex 1 Y-coordinate {m}
    1.23,                    !- Vertex 1 Z-coordinate {m}
    4.1463,                  !- Vertex 2 X-coordinate {m}
    -3.265,                  !- Vertex 2 Y-coordinate {m}
    -4.82806225711621e-016,  !- Vertex 2 Z-coordinate {m}
    4.1463,                  !- Vertex 3 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 3 Y-coordinate {m}
    -3.82915282460941e-016,  !- Vertex 3 Z-coordinate {m}
    4.1463,                  !- Vertex 4 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 4 Y-coordinate {m}
    1.23;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    piso DV,                 !- Name
    Floor,                   !- Surface Type
    piso,                    !- Construction Name
    Dormitorio varones Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.1463,                  !- Vertex 1 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 1 Y-coordinate {m}
    -3.95401650367276e-016,  !- Vertex 1 Z-coordinate {m}
    4.1463,                  !- Vertex 2 X-coordinate {m}
    -3.265,                  !- Vertex 2 Y-coordinate {m}
    -4.70319857805286e-016,  !- Vertex 2 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 X-coordinate {m}
    -3.265,                  !- Vertex 3 Y-coordinate {m}
    -6.2431839531675e-017,   !- Vertex 3 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 4 X-coordinate {m}
    1.44382283906452e-015,   !- Vertex 4 Y-coordinate {m}
    1.2486367906335e-017;    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    techo DV,                !- Name
    Ceiling,                 !- Surface Type
    techo,                   !- Construction Name
    Dormitorio varones Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    DV T,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.1463,                  !- Vertex 1 X-coordinate {m}
    -3.265,                  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    4.1463,                  !- Vertex 2 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 X-coordinate {m}
    1.44382283906452e-015,   !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 4 X-coordinate {m}
    -3.265,                  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p1 PZB,                  !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Pasadizo banios Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.20222401955682e-031,  !- Vertex 1 X-coordinate {m}
    -1.20222401955682e-031,  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -1.20222401955682e-031,  !- Vertex 2 X-coordinate {m}
    -1.20222401955682e-031,  !- Vertex 2 Y-coordinate {m}
    -5.36715820170912e-020,  !- Vertex 2 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 X-coordinate {m}
    -1.125,                  !- Vertex 3 Y-coordinate {m}
    2.30021065787532e-020,   !- Vertex 3 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 4 X-coordinate {m}
    -1.125,                  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p2 PZB,                  !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Pasadizo banios Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p8 PZ,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.21911419532262e-016,  !- Vertex 1 X-coordinate {m}
    -1.125,                  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 2 X-coordinate {m}
    -1.125,                  !- Vertex 2 Y-coordinate {m}
    2.30021065787532e-020,   !- Vertex 2 Z-coordinate {m}
    2.95,                    !- Vertex 3 X-coordinate {m}
    -1.125,                  !- Vertex 3 Y-coordinate {m}
    -1.45680008332107e-019,  !- Vertex 3 Z-coordinate {m}
    2.95,                    !- Vertex 4 X-coordinate {m}
    -1.125,                  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p3 PZB,                  !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Pasadizo banios Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p3 BEV,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.95,                    !- Vertex 1 X-coordinate {m}
    -1.125,                  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    2.95,                    !- Vertex 2 X-coordinate {m}
    -1.125,                  !- Vertex 2 Y-coordinate {m}
    -1.45680008332107e-019,  !- Vertex 2 Z-coordinate {m}
    2.95,                    !- Vertex 3 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 3 Y-coordinate {m}
    -2.22353696927951e-019,  !- Vertex 3 Z-coordinate {m}
    2.95,                    !- Vertex 4 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p4 PZB,                  !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Pasadizo banios Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p2 BED,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.95,                    !- Vertex 1 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    2.95,                    !- Vertex 2 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 2 Y-coordinate {m}
    -2.22353696927951e-019,  !- Vertex 2 Z-coordinate {m}
    1.9,                     !- Vertex 3 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 3 Y-coordinate {m}
    -1.41241213366469e-019,  !- Vertex 3 Z-coordinate {m}
    1.9,                     !- Vertex 4 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p5 PZB,                  !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Pasadizo banios Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p2 BEDI,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.9,                     !- Vertex 1 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    1.9,                     !- Vertex 2 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 2 Y-coordinate {m}
    -1.41241213366469e-019,  !- Vertex 2 Z-coordinate {m}
    -1.31526923885243e-039,  !- Vertex 3 X-coordinate {m}
    -1.20222401955682e-031,  !- Vertex 3 Y-coordinate {m}
    -5.36715820170912e-020,  !- Vertex 3 Z-coordinate {m}
    -9.13578156372682e-047,  !- Vertex 4 X-coordinate {m}
    -1.20222401955682e-031,  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    piso PZB,                !- Name
    Floor,                   !- Surface Type
    piso banio y pasadizo,   !- Construction Name
    Pasadizo banios Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.95,                    !- Vertex 1 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 1 Y-coordinate {m}
    -2.22353696927951e-019,  !- Vertex 1 Z-coordinate {m}
    2.95,                    !- Vertex 2 X-coordinate {m}
    -1.125,                  !- Vertex 2 Y-coordinate {m}
    -1.45680008332107e-019,  !- Vertex 2 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 X-coordinate {m}
    -1.125,                  !- Vertex 3 Y-coordinate {m}
    2.30021065787531e-020,   !- Vertex 3 Z-coordinate {m}
    -1.31526923885243e-039,  !- Vertex 4 X-coordinate {m}
    -1.20222401955682e-031,  !- Vertex 4 Y-coordinate {m}
    -5.36715820170911e-020;  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    techo PZB,               !- Name
    Ceiling,                 !- Surface Type
    techo,                   !- Construction Name
    Pasadizo banios Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PZB T,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.95,                    !- Vertex 1 X-coordinate {m}
    -1.125,                  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    2.95,                    !- Vertex 2 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    -9.1357815637268e-047,   !- Vertex 3 X-coordinate {m}
    -1.20222401955682e-031,  !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 4 X-coordinate {m}
    -1.125,                  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p1 PZ,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Pasadizo Thermal Zone,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.21911419532262e-016,  !- Vertex 1 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 2 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 2 Y-coordinate {m}
    4.56974860213854e-017,   !- Vertex 2 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 X-coordinate {m}
    -1.4006,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 4 X-coordinate {m}
    -1.4006,                 !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p2 PZ,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Pasadizo Thermal Zone,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p4 BV,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.21911419532262e-016,  !- Vertex 1 X-coordinate {m}
    -1.4006,                 !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 2 X-coordinate {m}
    -1.4006,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.9,                     !- Vertex 3 X-coordinate {m}
    -1.4006,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.9,                     !- Vertex 4 X-coordinate {m}
    -1.4006,                 !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p3 PZ,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Pasadizo Thermal Zone,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p3 BV,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.9,                     !- Vertex 1 X-coordinate {m}
    -1.4006,                 !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    1.9,                     !- Vertex 2 X-coordinate {m}
    -1.4006,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.9,                     !- Vertex 3 X-coordinate {m}
    -3.41,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.9,                     !- Vertex 4 X-coordinate {m}
    -3.41,                   !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p4 PZ,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Pasadizo Thermal Zone,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p4 DV,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.9,                     !- Vertex 1 X-coordinate {m}
    -3.41,                   !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    1.9,                     !- Vertex 2 X-coordinate {m}
    -3.41,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.1463,                  !- Vertex 3 X-coordinate {m}
    -3.41,                   !- Vertex 3 Y-coordinate {m}
    -6.30839310296941e-017,  !- Vertex 3 Z-coordinate {m}
    4.1463,                  !- Vertex 4 X-coordinate {m}
    -3.41,                   !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p5 PZ,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Pasadizo Thermal Zone,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p1 DD,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.1463,                  !- Vertex 1 X-coordinate {m}
    -3.41,                   !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    4.1463,                  !- Vertex 2 X-coordinate {m}
    -3.41,                   !- Vertex 2 Y-coordinate {m}
    1.23,                    !- Vertex 2 Z-coordinate {m}
    4.1463,                  !- Vertex 3 X-coordinate {m}
    -3.275,                  !- Vertex 3 Y-coordinate {m}
    1.23,                    !- Vertex 3 Z-coordinate {m}
    4.1463,                  !- Vertex 4 X-coordinate {m}
    -3.275,                  !- Vertex 4 Y-coordinate {m}
    -1.0789957845072e-016,   !- Vertex 4 Z-coordinate {m}
    4.1463,                  !- Vertex 5 X-coordinate {m}
    -2.275,                  !- Vertex 5 Y-coordinate {m}
    -8.22885811659047e-017,  !- Vertex 5 Z-coordinate {m}
    4.1463,                  !- Vertex 6 X-coordinate {m}
    -2.275,                  !- Vertex 6 Y-coordinate {m}
    1.23,                    !- Vertex 6 Z-coordinate {m}
    4.1463,                  !- Vertex 7 X-coordinate {m}
    -2.05,                   !- Vertex 7 Y-coordinate {m}
    1.23,                    !- Vertex 7 Z-coordinate {m}
    4.1463,                  !- Vertex 8 X-coordinate {m}
    -2.05,                   !- Vertex 8 Y-coordinate {m}
    2.8;                     !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    p6 PZ,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Pasadizo Thermal Zone,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p1 DT,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.1463,                  !- Vertex 1 X-coordinate {m}
    -2.05,                   !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    4.1463,                  !- Vertex 2 X-coordinate {m}
    -2.05,                   !- Vertex 2 Y-coordinate {m}
    -6.33559841168488e-017,  !- Vertex 2 Z-coordinate {m}
    4.1463,                  !- Vertex 3 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 3 Y-coordinate {m}
    1.07756775585222e-016,   !- Vertex 3 Z-coordinate {m}
    4.1463,                  !- Vertex 4 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p7 PZ,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Pasadizo Thermal Zone,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p4 BEV,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.1463,                  !- Vertex 1 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    4.1463,                  !- Vertex 2 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 2 Y-coordinate {m}
    1.07756775585222e-016,   !- Vertex 2 Z-coordinate {m}
    2.95,                    !- Vertex 3 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 3 Y-coordinate {m}
    4.15696154695488e-017,   !- Vertex 3 Z-coordinate {m}
    2.95,                    !- Vertex 4 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p8 PZ,                   !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Pasadizo Thermal Zone,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    p2 PZB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.95,                    !- Vertex 1 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    2.95,                    !- Vertex 2 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 2 Y-coordinate {m}
    4.15696154695488e-017,   !- Vertex 2 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 3 Y-coordinate {m}
    4.56974860213854e-017,   !- Vertex 3 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 4 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    pb1 PZ,                  !- Name
    Wall,                    !- Surface Type
    pared madera invert,     !- Construction Name
    Pasadizo Thermal Zone,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    pb2 DD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.1463,                  !- Vertex 1 X-coordinate {m}
    -3.41,                   !- Vertex 1 Y-coordinate {m}
    1.23,                    !- Vertex 1 Z-coordinate {m}
    4.1463,                  !- Vertex 2 X-coordinate {m}
    -3.41,                   !- Vertex 2 Y-coordinate {m}
    -6.30839310296941e-017,  !- Vertex 2 Z-coordinate {m}
    4.1463,                  !- Vertex 3 X-coordinate {m}
    -3.275,                  !- Vertex 3 Y-coordinate {m}
    -1.0789957845072e-016,   !- Vertex 3 Z-coordinate {m}
    4.1463,                  !- Vertex 4 X-coordinate {m}
    -3.275,                  !- Vertex 4 Y-coordinate {m}
    1.23;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    pb2 PZ,                  !- Name
    Wall,                    !- Surface Type
    pared madera invert,     !- Construction Name
    Pasadizo Thermal Zone,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    pb1 DD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.1463,                  !- Vertex 1 X-coordinate {m}
    -2.275,                  !- Vertex 1 Y-coordinate {m}
    1.23,                    !- Vertex 1 Z-coordinate {m}
    4.1463,                  !- Vertex 2 X-coordinate {m}
    -2.275,                  !- Vertex 2 Y-coordinate {m}
    -8.22885811659047e-017,  !- Vertex 2 Z-coordinate {m}
    4.1463,                  !- Vertex 3 X-coordinate {m}
    -2.05,                   !- Vertex 3 Y-coordinate {m}
    -6.33559841168488e-017,  !- Vertex 3 Z-coordinate {m}
    4.1463,                  !- Vertex 4 X-coordinate {m}
    -2.05,                   !- Vertex 4 Y-coordinate {m}
    1.23;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    piso PZ,                 !- Name
    Floor,                   !- Surface Type
    piso banio y pasadizo,   !- Construction Name
    Pasadizo Thermal Zone,   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.1463,                  !- Vertex 1 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 1 Y-coordinate {m}
    8.4586062678905e-017,    !- Vertex 1 Z-coordinate {m}
    4.1463,                  !- Vertex 2 X-coordinate {m}
    -3.41,                   !- Vertex 2 Y-coordinate {m}
    -2.85311292202413e-017,  !- Vertex 2 Z-coordinate {m}
    1.9,                     !- Vertex 3 X-coordinate {m}
    -3.41,                   !- Vertex 3 Y-coordinate {m}
    -4.57474630005488e-017,  !- Vertex 3 Z-coordinate {m}
    1.9,                     !- Vertex 4 X-coordinate {m}
    -1.4006,                 !- Vertex 4 Y-coordinate {m}
    2.09087497273529e-017,   !- Vertex 4 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 5 X-coordinate {m}
    -1.4006,                 !- Vertex 5 Y-coordinate {m}
    6.34656561010037e-018,   !- Vertex 5 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 6 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 6 Y-coordinate {m}
    5.2807544781345e-017;    !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    techo PZ,                !- Name
    Ceiling,                 !- Surface Type
    techo,                   !- Construction Name
    Pasadizo Thermal Zone,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PZ T,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.1463,                  !- Vertex 1 X-coordinate {m}
    -3.41,                   !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    4.1463,                  !- Vertex 2 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 X-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 4 X-coordinate {m}
    -1.4006,                 !- Vertex 4 Y-coordinate {m}
    2.8,                     !- Vertex 4 Z-coordinate {m}
    1.9,                     !- Vertex 5 X-coordinate {m}
    -1.4006,                 !- Vertex 5 Y-coordinate {m}
    2.8,                     !- Vertex 5 Z-coordinate {m}
    1.9,                     !- Vertex 6 X-coordinate {m}
    -3.41,                   !- Vertex 6 Y-coordinate {m}
    2.8;                     !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    AL T,                    !- Name
    Floor,                   !- Surface Type
    techo,                   !- Construction Name
    Techo Thermal Zone,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    techo AL,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.79,                  !- Vertex 1 X-coordinate {m}
    6.2741,                  !- Vertex 1 Y-coordinate {m}
    3.60955709766131e-016,   !- Vertex 1 Z-coordinate {m}
    -8.315,                  !- Vertex 2 X-coordinate {m}
    6.2741,                  !- Vertex 2 Y-coordinate {m}
    3.60955709766131e-016,   !- Vertex 2 Z-coordinate {m}
    -8.315,                  !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    3.60955709766131e-016,   !- Vertex 3 Z-coordinate {m}
    -12.79,                  !- Vertex 4 X-coordinate {m}
    0.999999999999999,       !- Vertex 4 Y-coordinate {m}
    3.60955709766131e-016;   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BD T,                    !- Name
    Floor,                   !- Surface Type
    techo,                   !- Construction Name
    Techo Thermal Zone,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    techo BD,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.625,                   !- Vertex 1 Y-coordinate {m}
    -3.60955709766131e-016,  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    4.265,                   !- Vertex 2 Y-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 2 Z-coordinate {m}
    -2.89500000000001,       !- Vertex 3 X-coordinate {m}
    4.265,                   !- Vertex 3 Y-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 Z-coordinate {m}
    -2.895,                  !- Vertex 4 X-coordinate {m}
    5.625,                   !- Vertex 4 Y-coordinate {m}
    -7.21911419532262e-016;  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BED T,                   !- Name
    Floor,                   !- Surface Type
    techo,                   !- Construction Name
    Techo Thermal Zone,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    techo BED,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.1687,                 !- Vertex 1 X-coordinate {m}
    11.45,                   !- Vertex 1 Y-coordinate {m}
    3.60955709766131e-016,   !- Vertex 1 Z-coordinate {m}
    -4.1687,                 !- Vertex 2 X-coordinate {m}
    8.8,                     !- Vertex 2 Y-coordinate {m}
    3.60955709766131e-016,   !- Vertex 2 Z-coordinate {m}
    -6.415,                  !- Vertex 3 X-coordinate {m}
    8.8,                     !- Vertex 3 Y-coordinate {m}
    3.60955709766131e-016,   !- Vertex 3 Z-coordinate {m}
    -6.415,                  !- Vertex 4 X-coordinate {m}
    11.45,                   !- Vertex 4 Y-coordinate {m}
    3.60955709766131e-016;   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BEDI T,                  !- Name
    Floor,                   !- Surface Type
    techo,                   !- Construction Name
    Techo Thermal Zone,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    techo BEDI,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.415,                  !- Vertex 1 X-coordinate {m}
    11.45,                   !- Vertex 1 Y-coordinate {m}
    3.60955709766131e-016,   !- Vertex 1 Z-coordinate {m}
    -6.415,                  !- Vertex 2 X-coordinate {m}
    8.8,                     !- Vertex 2 Y-coordinate {m}
    3.60955709766131e-016,   !- Vertex 2 Z-coordinate {m}
    -8.315,                  !- Vertex 3 X-coordinate {m}
    8.8,                     !- Vertex 3 Y-coordinate {m}
    3.60955709766131e-016,   !- Vertex 3 Z-coordinate {m}
    -8.315,                  !- Vertex 4 X-coordinate {m}
    11.45,                   !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BEV T,                   !- Name
    Floor,                   !- Surface Type
    techo,                   !- Construction Name
    Techo Thermal Zone,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    techo BEV,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.1687,                 !- Vertex 1 X-coordinate {m}
    11.45,                   !- Vertex 1 Y-coordinate {m}
    3.60955709766131e-016,   !- Vertex 1 Z-coordinate {m}
    -2.175,                  !- Vertex 2 X-coordinate {m}
    11.45,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.175,                  !- Vertex 3 X-coordinate {m}
    7.675,                   !- Vertex 3 Y-coordinate {m}
    -3.60955709766131e-016,  !- Vertex 3 Z-coordinate {m}
    -5.365,                  !- Vertex 4 X-coordinate {m}
    7.675,                   !- Vertex 4 Y-coordinate {m}
    3.60955709766131e-016,   !- Vertex 4 Z-coordinate {m}
    -5.365,                  !- Vertex 5 X-coordinate {m}
    8.8,                     !- Vertex 5 Y-coordinate {m}
    3.60955709766131e-016,   !- Vertex 5 Z-coordinate {m}
    -4.1687,                 !- Vertex 6 X-coordinate {m}
    8.8,                     !- Vertex 6 Y-coordinate {m}
    3.60955709766131e-016;   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    BT T,                    !- Name
    Floor,                   !- Surface Type
    techo,                   !- Construction Name
    Techo Thermal Zone,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    techo BT,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.44382283906452e-015,   !- Vertex 1 X-coordinate {m}
    8.925,                   !- Vertex 1 Y-coordinate {m}
    -3.60955709766131e-016,  !- Vertex 1 Z-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 2 X-coordinate {m}
    7.675,                   !- Vertex 2 Y-coordinate {m}
    -3.60955709766131e-016,  !- Vertex 2 Z-coordinate {m}
    -2.175,                  !- Vertex 3 X-coordinate {m}
    7.675,                   !- Vertex 3 Y-coordinate {m}
    -3.60955709766131e-016,  !- Vertex 3 Z-coordinate {m}
    -2.175,                  !- Vertex 4 X-coordinate {m}
    8.925,                   !- Vertex 4 Y-coordinate {m}
    -3.60955709766131e-016;  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BV T,                    !- Name
    Floor,                   !- Surface Type
    techo,                   !- Construction Name
    Techo Thermal Zone,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    techo BV,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.415,                  !- Vertex 1 X-coordinate {m}
    6.2744,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -6.415,                  !- Vertex 2 X-coordinate {m}
    4.265,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -8.315,                  !- Vertex 3 X-coordinate {m}
    4.265,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -8.315,                  !- Vertex 4 X-coordinate {m}
    6.2744,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DD T,                    !- Name
    Floor,                   !- Surface Type
    techo,                   !- Construction Name
    Techo Thermal Zone,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    techo DD,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.895,                  !- Vertex 1 X-coordinate {m}
    5.625,                   !- Vertex 1 Y-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 1 Z-coordinate {m}
    -2.89500000000001,       !- Vertex 2 X-coordinate {m}
    4.265,                   !- Vertex 2 Y-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    4.265,                   !- Vertex 3 Y-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.999999999999999,       !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    -4.1687,                 !- Vertex 5 X-coordinate {m}
    1,                       !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    -4.1687,                 !- Vertex 6 X-coordinate {m}
    5.625,                   !- Vertex 6 Y-coordinate {m}
    -7.21911419532262e-016;  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    DPS T,                   !- Name
    Floor,                   !- Surface Type
    techo,                   !- Construction Name
    Techo Thermal Zone,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    techo DPS,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    11.45,                   !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    1.44382283906452e-015,   !- Vertex 2 X-coordinate {m}
    8.925,                   !- Vertex 2 Y-coordinate {m}
    -3.60955709766131e-016,  !- Vertex 2 Z-coordinate {m}
    -2.175,                  !- Vertex 3 X-coordinate {m}
    8.925,                   !- Vertex 3 Y-coordinate {m}
    -3.60955709766131e-016,  !- Vertex 3 Z-coordinate {m}
    -2.175,                  !- Vertex 4 X-coordinate {m}
    11.45,                   !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DT T,                    !- Name
    Floor,                   !- Surface Type
    techo,                   !- Construction Name
    Techo Thermal Zone,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    techo DT,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.1687,                 !- Vertex 1 X-coordinate {m}
    7.675,                   !- Vertex 1 Y-coordinate {m}
    -3.60955709766131e-016,  !- Vertex 1 Z-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 2 X-coordinate {m}
    7.675,                   !- Vertex 2 Y-coordinate {m}
    -3.60955709766131e-016,  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.625,                   !- Vertex 3 Y-coordinate {m}
    -3.60955709766131e-016,  !- Vertex 3 Z-coordinate {m}
    -4.1687,                 !- Vertex 4 X-coordinate {m}
    5.625,                   !- Vertex 4 Y-coordinate {m}
    -7.21911419532262e-016;  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DV T,                    !- Name
    Floor,                   !- Surface Type
    techo,                   !- Construction Name
    Techo Thermal Zone,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    techo DV,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -8.315,                  !- Vertex 1 X-coordinate {m}
    4.265,                   !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -4.1687,                 !- Vertex 2 X-coordinate {m}
    4.265,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.1687,                 !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -8.315,                  !- Vertex 4 X-coordinate {m}
    1,                       !- Vertex 4 Y-coordinate {m}
    3.60955709766131e-016;   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    laton 1,                 !- Name
    Wall,                    !- Surface Type
    techo laton,             !- Construction Name
    Techo Thermal Zone,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.79,                  !- Vertex 1 X-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 1 Y-coordinate {m}
    0.275,                   !- Vertex 1 Z-coordinate {m}
    -12.79,                  !- Vertex 2 X-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0.275;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    laton 2,                 !- Name
    Wall,                    !- Surface Type
    techo laton,             !- Construction Name
    Techo Thermal Zone,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.44382283906452e-015,  !- Vertex 1 X-coordinate {m}
    12.45,                   !- Vertex 1 Y-coordinate {m}
    0.275,                   !- Vertex 1 Z-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 2 X-coordinate {m}
    12.45,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -10.15,                  !- Vertex 3 X-coordinate {m}
    12.45,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -10.15,                  !- Vertex 4 X-coordinate {m}
    12.45,                   !- Vertex 4 Y-coordinate {m}
    0.275;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    laton 3,                 !- Name
    Wall,                    !- Surface Type
    techo laton,             !- Construction Name
    Techo Thermal Zone,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10.15,                  !- Vertex 1 X-coordinate {m}
    11.2,                    !- Vertex 1 Y-coordinate {m}
    0.863205351515314,       !- Vertex 1 Z-coordinate {m}
    -10.15,                  !- Vertex 2 X-coordinate {m}
    12.45,                   !- Vertex 2 Y-coordinate {m}
    0.275,                   !- Vertex 2 Z-coordinate {m}
    -10.15,                  !- Vertex 3 X-coordinate {m}
    12.45,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -10.15,                  !- Vertex 4 X-coordinate {m}
    11.2,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    laton 4,                 !- Name
    Wall,                    !- Surface Type
    techo laton,             !- Construction Name
    Techo Thermal Zone,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10.15,                  !- Vertex 1 X-coordinate {m}
    11.2,                    !- Vertex 1 Y-coordinate {m}
    0.863205351515314,       !- Vertex 1 Z-coordinate {m}
    -10.15,                  !- Vertex 2 X-coordinate {m}
    11.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -12.79,                  !- Vertex 3 X-coordinate {m}
    11.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -12.79,                  !- Vertex 4 X-coordinate {m}
    11.2,                    !- Vertex 4 Y-coordinate {m}
    0.863205351515314;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    laton 5,                 !- Name
    Floor,                   !- Surface Type
    techo laton,             !- Construction Name
    Techo Thermal Zone,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -8.315,                  !- Vertex 1 X-coordinate {m}
    11.2,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -8.315,                  !- Vertex 2 X-coordinate {m}
    6.2741,                  !- Vertex 2 Y-coordinate {m}
    3.60955709766131e-016,   !- Vertex 2 Z-coordinate {m}
    -12.79,                  !- Vertex 3 X-coordinate {m}
    6.2741,                  !- Vertex 3 Y-coordinate {m}
    3.60955709766131e-016,   !- Vertex 3 Z-coordinate {m}
    -12.79,                  !- Vertex 4 X-coordinate {m}
    11.2,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    laton 6,                 !- Name
    Floor,                   !- Surface Type
    techo laton,             !- Construction Name
    Techo Thermal Zone,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.999999999999999,       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -12.79,                  !- Vertex 3 X-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -12.79,                  !- Vertex 4 X-coordinate {m}
    0.999999999999999,       !- Vertex 4 Y-coordinate {m}
    3.60955709766131e-016;   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    laton 7,                 !- Name
    Floor,                   !- Surface Type
    techo laton,             !- Construction Name
    Techo Thermal Zone,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.44382283906452e-015,  !- Vertex 1 X-coordinate {m}
    12.45,                   !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    11.45,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -8.315,                  !- Vertex 3 X-coordinate {m}
    11.45,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -8.315,                  !- Vertex 4 X-coordinate {m}
    12.45,                   !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    laton 8,                 !- Name
    Floor,                   !- Surface Type
    techo laton,             !- Construction Name
    Techo Thermal Zone,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -8.315,                  !- Vertex 1 X-coordinate {m}
    12.45,                   !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -8.315,                  !- Vertex 2 X-coordinate {m}
    11.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -10.15,                  !- Vertex 3 X-coordinate {m}
    11.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -10.15,                  !- Vertex 4 X-coordinate {m}
    12.45,                   !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    p1 T,                    !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Techo Thermal Zone,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.44382283906452e-015,   !- Vertex 1 X-coordinate {m}
    6.225,                   !- Vertex 1 Y-coordinate {m}
    3.20426265054627,        !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.275,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 4 X-coordinate {m}
    12.45,                   !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 5 X-coordinate {m}
    12.45,                   !- Vertex 5 Y-coordinate {m}
    0.275;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    p2 T,                    !- Name
    Wall,                    !- Surface Type
    pared,                   !- Construction Name
    Techo Thermal Zone,      !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.79,                  !- Vertex 1 X-coordinate {m}
    6.225,                   !- Vertex 1 Y-coordinate {m}
    3.20426265054627,        !- Vertex 1 Z-coordinate {m}
    -12.79,                  !- Vertex 2 X-coordinate {m}
    11.2,                    !- Vertex 2 Y-coordinate {m}
    0.863205351515314,       !- Vertex 2 Z-coordinate {m}
    -12.79,                  !- Vertex 3 X-coordinate {m}
    11.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -12.79,                  !- Vertex 4 X-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    -12.79,                  !- Vertex 5 X-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 5 Y-coordinate {m}
    0.275;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    PZ T,                    !- Name
    Floor,                   !- Surface Type
    techo,                   !- Construction Name
    Techo Thermal Zone,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    techo PZ,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -8.315,                  !- Vertex 1 X-coordinate {m}
    7.675,                   !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -4.1687,                 !- Vertex 2 X-coordinate {m}
    7.675,                   !- Vertex 2 Y-coordinate {m}
    -3.60955709766131e-016,  !- Vertex 2 Z-coordinate {m}
    -4.1687,                 !- Vertex 3 X-coordinate {m}
    4.265,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -6.415,                  !- Vertex 4 X-coordinate {m}
    4.265,                   !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    -6.415,                  !- Vertex 5 X-coordinate {m}
    6.2744,                  !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    -8.315,                  !- Vertex 6 X-coordinate {m}
    6.2744,                  !- Vertex 6 Y-coordinate {m}
    0;                       !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    PZB T,                   !- Name
    Floor,                   !- Surface Type
    techo,                   !- Construction Name
    Techo Thermal Zone,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    techo PZB,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -8.315,                  !- Vertex 1 X-coordinate {m}
    8.8,                     !- Vertex 1 Y-coordinate {m}
    3.60955709766131e-016,   !- Vertex 1 Z-coordinate {m}
    -5.365,                  !- Vertex 2 X-coordinate {m}
    8.8,                     !- Vertex 2 Y-coordinate {m}
    3.60955709766131e-016,   !- Vertex 2 Z-coordinate {m}
    -5.365,                  !- Vertex 3 X-coordinate {m}
    7.675,                   !- Vertex 3 Y-coordinate {m}
    3.60955709766131e-016,   !- Vertex 3 Z-coordinate {m}
    -8.315,                  !- Vertex 4 X-coordinate {m}
    7.675,                   !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    tejado 1,                !- Name
    Roof,                    !- Surface Type
    tejado,                  !- Construction Name
    Techo Thermal Zone,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.44382283906452e-015,   !- Vertex 1 X-coordinate {m}
    6.225,                   !- Vertex 1 Y-coordinate {m}
    3.20426265054627,        !- Vertex 1 Z-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 2 X-coordinate {m}
    12.45,                   !- Vertex 2 Y-coordinate {m}
    0.275,                   !- Vertex 2 Z-coordinate {m}
    -10.15,                  !- Vertex 3 X-coordinate {m}
    12.45,                   !- Vertex 3 Y-coordinate {m}
    0.275,                   !- Vertex 3 Z-coordinate {m}
    -10.15,                  !- Vertex 4 X-coordinate {m}
    11.2,                    !- Vertex 4 Y-coordinate {m}
    0.863205351515314,       !- Vertex 4 Z-coordinate {m}
    -12.79,                  !- Vertex 5 X-coordinate {m}
    11.2,                    !- Vertex 5 Y-coordinate {m}
    0.863205351515314,       !- Vertex 5 Z-coordinate {m}
    -12.79,                  !- Vertex 6 X-coordinate {m}
    6.225,                   !- Vertex 6 Y-coordinate {m}
    3.20426265054627;        !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    tejado 2,                !- Name
    Roof,                    !- Surface Type
    tejado,                  !- Construction Name
    Techo Thermal Zone,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.79,                  !- Vertex 1 X-coordinate {m}
    6.225,                   !- Vertex 1 Y-coordinate {m}
    3.20426265054627,        !- Vertex 1 Z-coordinate {m}
    -12.79,                  !- Vertex 2 X-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 2 Y-coordinate {m}
    0.275,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.275,                   !- Vertex 3 Z-coordinate {m}
    1.44382283906452e-015,   !- Vertex 4 X-coordinate {m}
    6.225,                   !- Vertex 4 Y-coordinate {m}
    3.20426265054627;        !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    v AL,                    !- Name
    Window,                  !- Surface Type
    ventana,                 !- Construction Name
    p2 AL,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -2.825,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.48,                    !- Vertex 1 Z-coordinate {m}
    -2.825,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.04,                    !- Vertex 2 Z-coordinate {m}
    -1.185,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.04,                    !- Vertex 3 Z-coordinate {m}
    -1.185,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.48;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    d AL,                    !- Name
    Door,                    !- Surface Type
    puerta,                  !- Construction Name
    p5 AL,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.6747,                 !- Vertex 1 X-coordinate {m}
    5.2741,                  !- Vertex 1 Y-coordinate {m}
    2.08,                    !- Vertex 1 Z-coordinate {m}
    -1.6747,                 !- Vertex 2 X-coordinate {m}
    5.2741,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.8747,                 !- Vertex 3 X-coordinate {m}
    5.2741,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.8747,                 !- Vertex 4 X-coordinate {m}
    5.2741,                  !- Vertex 4 Y-coordinate {m}
    2.08;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    vp AL,                   !- Name
    Window,                  !- Surface Type
    ventana,                 !- Construction Name
    p5 AL,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.7247,                 !- Vertex 1 X-coordinate {m}
    5.2741,                  !- Vertex 1 Y-coordinate {m}
    2.5,                     !- Vertex 1 Z-coordinate {m}
    -1.7247,                 !- Vertex 2 X-coordinate {m}
    5.2741,                  !- Vertex 2 Y-coordinate {m}
    2.13,                    !- Vertex 2 Z-coordinate {m}
    -2.8247,                 !- Vertex 3 X-coordinate {m}
    5.2741,                  !- Vertex 3 Y-coordinate {m}
    2.13,                    !- Vertex 3 Z-coordinate {m}
    -2.8247,                 !- Vertex 4 X-coordinate {m}
    5.2741,                  !- Vertex 4 Y-coordinate {m}
    2.5;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    d1 BD,                   !- Name
    DOOR,                    !- Surface Type
    puerta,                  !- Construction Name
    p2 BD,                   !- Building Surface Name
    d2 DD,                   !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -2.845,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.08,                    !- Vertex 1 Z-coordinate {m}
    -2.845,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.93686761626393e-015,   !- Vertex 2 Z-coordinate {m}
    -2.22,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.79171375952469e-015,   !- Vertex 3 Z-coordinate {m}
    -2.22,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.08;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    vp1 BD,                  !- Name
    Window,                  !- Surface Type
    ventana,                 !- Construction Name
    p2 BD,                   !- Building Surface Name
    vp2 DD,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -2.795,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.5,                     !- Vertex 1 Z-coordinate {m}
    -2.795,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.13,                    !- Vertex 2 Z-coordinate {m}
    -2.22,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.13,                    !- Vertex 3 Z-coordinate {m}
    -2.22,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.5;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    v BD,                    !- Name
    Window,                  !- Surface Type
    ventana gruesa,          !- Construction Name
    p3 BD,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.179999999999997,       !- Vertex 1 Y-coordinate {m}
    2.47,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0.179999999999997,       !- Vertex 2 Y-coordinate {m}
    2.04,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.13,                    !- Vertex 3 Y-coordinate {m}
    2.04,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.13,                    !- Vertex 4 Y-coordinate {m}
    2.47;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    d BEDI,                  !- Name
    Door,                    !- Surface Type
    puerta,                  !- Construction Name
    p1 BEDI,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.9,                    !- Vertex 1 X-coordinate {m}
    -1.65,                   !- Vertex 1 Y-coordinate {m}
    2.08,                    !- Vertex 1 Z-coordinate {m}
    -1.9,                    !- Vertex 2 X-coordinate {m}
    -1.65,                   !- Vertex 2 Y-coordinate {m}
    1.47263152335114e-019,   !- Vertex 2 Z-coordinate {m}
    -1.9,                    !- Vertex 3 X-coordinate {m}
    -2.55,                   !- Vertex 3 Y-coordinate {m}
    1.47263152335114e-019,   !- Vertex 3 Z-coordinate {m}
    -1.9,                    !- Vertex 4 X-coordinate {m}
    -2.55,                   !- Vertex 4 Y-coordinate {m}
    2.08;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    v BEDI,                  !- Name
    Window,                  !- Surface Type
    ventana,                 !- Construction Name
    p1 BEDI,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.9,                    !- Vertex 1 X-coordinate {m}
    -0.330000000000001,      !- Vertex 1 Y-coordinate {m}
    2.47,                    !- Vertex 1 Z-coordinate {m}
    -1.9,                    !- Vertex 2 X-coordinate {m}
    -0.330000000000001,      !- Vertex 2 Y-coordinate {m}
    2.03,                    !- Vertex 2 Z-coordinate {m}
    -1.9,                    !- Vertex 3 X-coordinate {m}
    -1.27,                   !- Vertex 3 Y-coordinate {m}
    2.03,                    !- Vertex 3 Z-coordinate {m}
    -1.9,                    !- Vertex 4 X-coordinate {m}
    -1.27,                   !- Vertex 4 Y-coordinate {m}
    2.47;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    vp BEDI,                 !- Name
    Window,                  !- Surface Type
    ventana,                 !- Construction Name
    p1 BEDI,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.9,                    !- Vertex 1 X-coordinate {m}
    -1.7,                    !- Vertex 1 Y-coordinate {m}
    2.5,                     !- Vertex 1 Z-coordinate {m}
    -1.9,                    !- Vertex 2 X-coordinate {m}
    -1.7,                    !- Vertex 2 Y-coordinate {m}
    2.13,                    !- Vertex 2 Z-coordinate {m}
    -1.9,                    !- Vertex 3 X-coordinate {m}
    -2.5,                    !- Vertex 3 Y-coordinate {m}
    2.13,                    !- Vertex 3 Z-coordinate {m}
    -1.9,                    !- Vertex 4 X-coordinate {m}
    -2.5,                    !- Vertex 4 Y-coordinate {m}
    2.5;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    d BEV,                   !- Name
    DOOR,                    !- Surface Type
    puerta,                  !- Construction Name
    p3 BEV,                  !- Building Surface Name
    d2 PZB,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.19,                   !- Vertex 1 X-coordinate {m}
    -2.96,                   !- Vertex 1 Y-coordinate {m}
    2.08,                    !- Vertex 1 Z-coordinate {m}
    -3.19,                   !- Vertex 2 X-coordinate {m}
    -2.96,                   !- Vertex 2 Y-coordinate {m}
    -1.86808127328602e-017,  !- Vertex 2 Z-coordinate {m}
    -3.19,                   !- Vertex 3 X-coordinate {m}
    -3.7,                    !- Vertex 3 Y-coordinate {m}
    -1.87462409471287e-017,  !- Vertex 3 Z-coordinate {m}
    -3.19,                   !- Vertex 4 X-coordinate {m}
    -3.7,                    !- Vertex 4 Y-coordinate {m}
    2.08;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    vp BEV,                  !- Name
    Window,                  !- Surface Type
    ventana,                 !- Construction Name
    p3 BEV,                  !- Building Surface Name
    vp2 PZB,                 !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.19,                   !- Vertex 1 X-coordinate {m}
    -3.01,                   !- Vertex 1 Y-coordinate {m}
    2.5,                     !- Vertex 1 Z-coordinate {m}
    -3.19,                   !- Vertex 2 X-coordinate {m}
    -3.01,                   !- Vertex 2 Y-coordinate {m}
    2.13,                    !- Vertex 2 Z-coordinate {m}
    -3.19,                   !- Vertex 3 X-coordinate {m}
    -3.65,                   !- Vertex 3 Y-coordinate {m}
    2.13,                    !- Vertex 3 Z-coordinate {m}
    -3.19,                   !- Vertex 4 X-coordinate {m}
    -3.65,                   !- Vertex 4 Y-coordinate {m}
    2.5;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    v BEV,                   !- Name
    Window,                  !- Surface Type
    ventana,                 !- Construction Name
    p8 BEV,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.249999999999999,      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.47,                    !- Vertex 1 Z-coordinate {m}
    -0.249999999999999,      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.03,                    !- Vertex 2 Z-coordinate {m}
    -1.59,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.03,                    !- Vertex 3 Z-coordinate {m}
    -1.59,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.47;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    d BED,                   !- Name
    DOOR,                    !- Surface Type
    puerta,                  !- Construction Name
    p2 BED,                  !- Building Surface Name
    d3 PZB,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -2.1713,                 !- Vertex 1 X-coordinate {m}
    -2.65,                   !- Vertex 1 Y-coordinate {m}
    2.08,                    !- Vertex 1 Z-coordinate {m}
    -2.1713,                 !- Vertex 2 X-coordinate {m}
    -2.65,                   !- Vertex 2 Y-coordinate {m}
    5.16269503212027e-019,   !- Vertex 2 Z-coordinate {m}
    -1.2713,                 !- Vertex 3 X-coordinate {m}
    -2.65,                   !- Vertex 3 Y-coordinate {m}
    4.21349511674239e-019,   !- Vertex 3 Z-coordinate {m}
    -1.2713,                 !- Vertex 4 X-coordinate {m}
    -2.65,                   !- Vertex 4 Y-coordinate {m}
    2.08;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    vp BED,                  !- Name
    Window,                  !- Surface Type
    ventana,                 !- Construction Name
    p2 BED,                  !- Building Surface Name
    vp3 PZB,                 !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -2.1213,                 !- Vertex 1 X-coordinate {m}
    -2.65,                   !- Vertex 1 Y-coordinate {m}
    2.5,                     !- Vertex 1 Z-coordinate {m}
    -2.1213,                 !- Vertex 2 X-coordinate {m}
    -2.65,                   !- Vertex 2 Y-coordinate {m}
    2.13,                    !- Vertex 2 Z-coordinate {m}
    -1.3213,                 !- Vertex 3 X-coordinate {m}
    -2.65,                   !- Vertex 3 Y-coordinate {m}
    2.13,                    !- Vertex 3 Z-coordinate {m}
    -1.3213,                 !- Vertex 4 X-coordinate {m}
    -2.65,                   !- Vertex 4 Y-coordinate {m}
    2.5;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    v BED,                   !- Name
    Window,                  !- Surface Type
    ventana,                 !- Construction Name
    p5 BED,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.251300000000001,      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.47,                    !- Vertex 1 Z-coordinate {m}
    -0.251300000000001,      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.03,                    !- Vertex 2 Z-coordinate {m}
    -1.5913,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.03,                    !- Vertex 3 Z-coordinate {m}
    -1.5913,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.47;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    d BT,                    !- Name
    DOOR,                    !- Surface Type
    puerta,                  !- Construction Name
    p2 BT,                   !- Building Surface Name
    d2 DT,                   !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -2.1,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.08,                    !- Vertex 1 Z-coordinate {m}
    -2.1,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -7.98303482397179e-017,  !- Vertex 2 Z-coordinate {m}
    -1.37,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    8.22742731385795e-017,   !- Vertex 3 Z-coordinate {m}
    -1.37,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.08;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    vp BT,                   !- Name
    Window,                  !- Surface Type
    ventana,                 !- Construction Name
    p2 BT,                   !- Building Surface Name
    vp2 DT,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -2.05,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.5,                     !- Vertex 1 Z-coordinate {m}
    -2.05,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.13,                    !- Vertex 2 Z-coordinate {m}
    -1.42,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.13,                    !- Vertex 3 Z-coordinate {m}
    -1.42,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.5;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    v BT,                    !- Name
    Window,                  !- Surface Type
    ventana,                 !- Construction Name
    p3 BT,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.255,                   !- Vertex 1 Y-coordinate {m}
    2.47,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0.255,                   !- Vertex 2 Y-coordinate {m}
    2.03,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.095,                   !- Vertex 3 Y-coordinate {m}
    2.03,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.095,                   !- Vertex 4 Y-coordinate {m}
    2.47;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    d BV,                    !- Name
    Door,                    !- Surface Type
    puerta,                  !- Construction Name
    p2 BV,                   !- Building Surface Name
    d2 DV,                   !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.175,                   !- Vertex 1 X-coordinate {m}
    -2.0094,                 !- Vertex 1 Y-coordinate {m}
    2.08,                    !- Vertex 1 Z-coordinate {m}
    1.175,                   !- Vertex 2 X-coordinate {m}
    -2.0094,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.825,                   !- Vertex 3 X-coordinate {m}
    -2.0094,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.825,                   !- Vertex 4 X-coordinate {m}
    -2.0094,                 !- Vertex 4 Y-coordinate {m}
    2.08;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    pb BV,                   !- Name
    Window,                  !- Surface Type
    ventana,                 !- Construction Name
    p2 BV,                   !- Building Surface Name
    vp2 DV,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.175,                   !- Vertex 1 X-coordinate {m}
    -2.0094,                 !- Vertex 1 Y-coordinate {m}
    2.5,                     !- Vertex 1 Z-coordinate {m}
    1.175,                   !- Vertex 2 X-coordinate {m}
    -2.0094,                 !- Vertex 2 Y-coordinate {m}
    2.13,                    !- Vertex 2 Z-coordinate {m}
    1.825,                   !- Vertex 3 X-coordinate {m}
    -2.0094,                 !- Vertex 3 Y-coordinate {m}
    2.13,                    !- Vertex 3 Z-coordinate {m}
    1.825,                   !- Vertex 4 X-coordinate {m}
    -2.0094,                 !- Vertex 4 Y-coordinate {m}
    2.5;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    v BV,                    !- Name
    Window,                  !- Surface Type
    ventana,                 !- Construction Name
    p4 BV,                   !- Building Surface Name
    v1 PZ,                   !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.745,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.47,                    !- Vertex 1 Z-coordinate {m}
    1.745,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.03,                    !- Vertex 2 Z-coordinate {m}
    0.154999999999999,       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.03,                    !- Vertex 3 Z-coordinate {m}
    0.154999999999999,       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.47;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    d1 DD,                   !- Name
    DOOR,                    !- Surface Type
    puerta,                  !- Construction Name
    p1 DD,                   !- Building Surface Name
    d2 PZ,                   !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.1687,                 !- Vertex 1 X-coordinate {m}
    4.35,                    !- Vertex 1 Y-coordinate {m}
    2.08,                    !- Vertex 1 Z-coordinate {m}
    -4.1687,                 !- Vertex 2 X-coordinate {m}
    4.35,                    !- Vertex 2 Y-coordinate {m}
    -2.00886378051742e-016,  !- Vertex 2 Z-coordinate {m}
    -4.1687,                 !- Vertex 3 X-coordinate {m}
    3.45,                    !- Vertex 3 Y-coordinate {m}
    -2.31173731499384e-016,  !- Vertex 3 Z-coordinate {m}
    -4.1687,                 !- Vertex 4 X-coordinate {m}
    3.45,                    !- Vertex 4 Y-coordinate {m}
    2.08;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    vp1 DD,                  !- Name
    Window,                  !- Surface Type
    ventana,                 !- Construction Name
    p1 DD,                   !- Building Surface Name
    vp2 PZ,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.1687,                 !- Vertex 1 X-coordinate {m}
    4.3,                     !- Vertex 1 Y-coordinate {m}
    2.5,                     !- Vertex 1 Z-coordinate {m}
    -4.1687,                 !- Vertex 2 X-coordinate {m}
    4.3,                     !- Vertex 2 Y-coordinate {m}
    2.13,                    !- Vertex 2 Z-coordinate {m}
    -4.1687,                 !- Vertex 3 X-coordinate {m}
    3.5,                     !- Vertex 3 Y-coordinate {m}
    2.13,                    !- Vertex 3 Z-coordinate {m}
    -4.1687,                 !- Vertex 4 X-coordinate {m}
    3.5,                     !- Vertex 4 Y-coordinate {m}
    2.5;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ventana DD doble,        !- Name
    Window,                  !- Surface Type
    vifrio doble,            !- Construction Name
    p3 DD,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    marco,                   !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -2.69,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.48,                    !- Vertex 1 Z-coordinate {m}
    -2.69,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.31,                    !- Vertex 2 Z-coordinate {m}
    -1.58,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.31,                    !- Vertex 3 Z-coordinate {m}
    -1.58,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.48;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    d2 DD,                   !- Name
    DOOR,                    !- Surface Type
    puerta,                  !- Construction Name
    p5 DD,                   !- Building Surface Name
    d1 BD,                   !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -2.22,                   !- Vertex 1 X-coordinate {m}
    3.265,                   !- Vertex 1 Y-coordinate {m}
    2.08,                    !- Vertex 1 Z-coordinate {m}
    -2.22,                   !- Vertex 2 X-coordinate {m}
    3.265,                   !- Vertex 2 Y-coordinate {m}
    -7.98303482397179e-017,  !- Vertex 2 Z-coordinate {m}
    -2.845,                  !- Vertex 3 X-coordinate {m}
    3.265,                   !- Vertex 3 Y-coordinate {m}
    -1.96450287657275e-017,  !- Vertex 3 Z-coordinate {m}
    -2.845,                  !- Vertex 4 X-coordinate {m}
    3.265,                   !- Vertex 4 Y-coordinate {m}
    2.08;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    vp2 DD,                  !- Name
    Window,                  !- Surface Type
    ventana,                 !- Construction Name
    p5 DD,                   !- Building Surface Name
    vp1 BD,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -2.22,                   !- Vertex 1 X-coordinate {m}
    3.265,                   !- Vertex 1 Y-coordinate {m}
    2.5,                     !- Vertex 1 Z-coordinate {m}
    -2.22,                   !- Vertex 2 X-coordinate {m}
    3.265,                   !- Vertex 2 Y-coordinate {m}
    2.13,                    !- Vertex 2 Z-coordinate {m}
    -2.795,                  !- Vertex 3 X-coordinate {m}
    3.265,                   !- Vertex 3 Y-coordinate {m}
    2.13,                    !- Vertex 3 Z-coordinate {m}
    -2.795,                  !- Vertex 4 X-coordinate {m}
    3.265,                   !- Vertex 4 Y-coordinate {m}
    2.5;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    d DPS,                   !- Name
    Door,                    !- Surface Type
    puerta,                  !- Construction Name
    p3 DPS,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.0750000000000003,      !- Vertex 1 Y-coordinate {m}
    2.08,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0.0750000000000003,      !- Vertex 2 Y-coordinate {m}
    -7.98303482397179e-017,  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.875,                   !- Vertex 3 Y-coordinate {m}
    -3.99151741198589e-017,  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.875,                   !- Vertex 4 Y-coordinate {m}
    2.08;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    v DPS,                   !- Name
    Window,                  !- Surface Type
    ventana,                 !- Construction Name
    p3 DPS,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    1.155,                   !- Vertex 1 Y-coordinate {m}
    2.47,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1.155,                   !- Vertex 2 Y-coordinate {m}
    1.3,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    2.195,                   !- Vertex 3 Y-coordinate {m}
    1.3,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    2.195,                   !- Vertex 4 Y-coordinate {m}
    2.47;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    vp DPS,                  !- Name
    Window,                  !- Surface Type
    ventana,                 !- Construction Name
    p3 DPS,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.125,                   !- Vertex 1 Y-coordinate {m}
    2.5,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0.125,                   !- Vertex 2 Y-coordinate {m}
    2.13,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.825,                   !- Vertex 3 Y-coordinate {m}
    2.13,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.825,                   !- Vertex 4 Y-coordinate {m}
    2.5;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    d1 DT,                   !- Name
    DOOR,                    !- Surface Type
    puerta,                  !- Construction Name
    p1 DT,                   !- Building Surface Name
    d3 PZ,                   !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.1687,                 !- Vertex 1 X-coordinate {m}
    0.974999999999998,       !- Vertex 1 Y-coordinate {m}
    2.08,                    !- Vertex 1 Z-coordinate {m}
    -4.1687,                 !- Vertex 2 X-coordinate {m}
    0.974999999999998,       !- Vertex 2 Y-coordinate {m}
    -7.98303482397179e-017,  !- Vertex 2 Z-coordinate {m}
    -4.1687,                 !- Vertex 3 X-coordinate {m}
    0.0749999999999981,      !- Vertex 3 Y-coordinate {m}
    -2.44250651059553e-016,  !- Vertex 3 Z-coordinate {m}
    -4.1687,                 !- Vertex 4 X-coordinate {m}
    0.0749999999999981,      !- Vertex 4 Y-coordinate {m}
    2.08;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    v1 DT,                   !- Name
    Window,                  !- Surface Type
    ventana,                 !- Construction Name
    p1 DT,                   !- Building Surface Name
    v3 PZ,                   !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.1687,                 !- Vertex 1 X-coordinate {m}
    1.895,                   !- Vertex 1 Y-coordinate {m}
    2.47,                    !- Vertex 1 Z-coordinate {m}
    -4.1687,                 !- Vertex 2 X-coordinate {m}
    1.895,                   !- Vertex 2 Y-coordinate {m}
    2.03,                    !- Vertex 2 Z-coordinate {m}
    -4.1687,                 !- Vertex 3 X-coordinate {m}
    1.255,                   !- Vertex 3 Y-coordinate {m}
    2.03,                    !- Vertex 3 Z-coordinate {m}
    -4.1687,                 !- Vertex 4 X-coordinate {m}
    1.255,                   !- Vertex 4 Y-coordinate {m}
    2.47;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    vp1 DT,                  !- Name
    Window,                  !- Surface Type
    ventana,                 !- Construction Name
    p1 DT,                   !- Building Surface Name
    vp3 PZ,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.1687,                 !- Vertex 1 X-coordinate {m}
    0.924999999999998,       !- Vertex 1 Y-coordinate {m}
    2.5,                     !- Vertex 1 Z-coordinate {m}
    -4.1687,                 !- Vertex 2 X-coordinate {m}
    0.924999999999998,       !- Vertex 2 Y-coordinate {m}
    2.13,                    !- Vertex 2 Z-coordinate {m}
    -4.1687,                 !- Vertex 3 X-coordinate {m}
    0.124999999999998,       !- Vertex 3 Y-coordinate {m}
    2.13,                    !- Vertex 3 Z-coordinate {m}
    -4.1687,                 !- Vertex 4 X-coordinate {m}
    0.124999999999998,       !- Vertex 4 Y-coordinate {m}
    2.5;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    v2 DT,                   !- Name
    Window,                  !- Surface Type
    ventana,                 !- Construction Name
    p4 DT,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.854999999999998,       !- Vertex 1 Y-coordinate {m}
    2.47,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0.854999999999998,       !- Vertex 2 Y-coordinate {m}
    1.3,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.895,                   !- Vertex 3 Y-coordinate {m}
    1.3,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.895,                   !- Vertex 4 Y-coordinate {m}
    2.47;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    d2 DT,                   !- Name
    DOOR,                    !- Surface Type
    puerta,                  !- Construction Name
    p5 DT,                   !- Building Surface Name
    d BT,                    !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.37,                   !- Vertex 1 X-coordinate {m}
    2.05,                    !- Vertex 1 Y-coordinate {m}
    2.08,                    !- Vertex 1 Z-coordinate {m}
    -1.37,                   !- Vertex 2 X-coordinate {m}
    2.05,                    !- Vertex 2 Y-coordinate {m}
    8.22742731385795e-017,   !- Vertex 2 Z-coordinate {m}
    -2.1,                    !- Vertex 3 X-coordinate {m}
    2.05,                    !- Vertex 3 Y-coordinate {m}
    2.81125361526413e-016,   !- Vertex 3 Z-coordinate {m}
    -2.1,                    !- Vertex 4 X-coordinate {m}
    2.05,                    !- Vertex 4 Y-coordinate {m}
    2.08;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    vp2 DT,                  !- Name
    Window,                  !- Surface Type
    ventana,                 !- Construction Name
    p5 DT,                   !- Building Surface Name
    vp BT,                   !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.42,                   !- Vertex 1 X-coordinate {m}
    2.05,                    !- Vertex 1 Y-coordinate {m}
    2.5,                     !- Vertex 1 Z-coordinate {m}
    -1.42,                   !- Vertex 2 X-coordinate {m}
    2.05,                    !- Vertex 2 Y-coordinate {m}
    2.13,                    !- Vertex 2 Z-coordinate {m}
    -2.05,                   !- Vertex 3 X-coordinate {m}
    2.05,                    !- Vertex 3 Y-coordinate {m}
    2.13,                    !- Vertex 3 Z-coordinate {m}
    -2.05,                   !- Vertex 4 X-coordinate {m}
    2.05,                    !- Vertex 4 Y-coordinate {m}
    2.5;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    v2 DV,                   !- Name
    Window,                  !- Surface Type
    vifrio doble,            !- Construction Name
    p2 DV,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.505,                   !- Vertex 1 X-coordinate {m}
    -3.265,                  !- Vertex 1 Y-coordinate {m}
    2.48,                    !- Vertex 1 Z-coordinate {m}
    1.505,                   !- Vertex 2 X-coordinate {m}
    -3.265,                  !- Vertex 2 Y-coordinate {m}
    1.31,                    !- Vertex 2 Z-coordinate {m}
    2.645,                   !- Vertex 3 X-coordinate {m}
    -3.265,                  !- Vertex 3 Y-coordinate {m}
    1.31,                    !- Vertex 3 Z-coordinate {m}
    2.645,                   !- Vertex 4 X-coordinate {m}
    -3.265,                  !- Vertex 4 Y-coordinate {m}
    2.48;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    d1 DV,                   !- Name
    DOOR,                    !- Surface Type
    puerta,                  !- Construction Name
    p4 DV,                   !- Building Surface Name
    d1 PZ,                   !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.0713,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.08,                    !- Vertex 1 Z-coordinate {m}
    4.0713,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -3.60955709766131e-016,  !- Vertex 2 Z-coordinate {m}
    3.1713,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    -2.8234671734868e-016,   !- Vertex 3 Z-coordinate {m}
    3.1713,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.08;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    v1 DV,                   !- Name
    Window,                  !- Surface Type
    ventana gruesa,          !- Construction Name
    p4 DV,                   !- Building Surface Name
    v2 PZ,                   !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.8413,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.47,                    !- Vertex 1 Z-coordinate {m}
    2.8413,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.03,                    !- Vertex 2 Z-coordinate {m}
    2.1013,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.03,                    !- Vertex 3 Z-coordinate {m}
    2.1013,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.47;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    vp1 DV,                  !- Name
    Window,                  !- Surface Type
    ventana gruesa,          !- Construction Name
    p4 DV,                   !- Building Surface Name
    vp1 PZ,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.0213,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.5,                     !- Vertex 1 Z-coordinate {m}
    4.0213,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.13,                    !- Vertex 2 Z-coordinate {m}
    3.2213,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.13,                    !- Vertex 3 Z-coordinate {m}
    3.2213,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.5;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    d2 DV,                   !- Name
    Door,                    !- Surface Type
    puerta,                  !- Construction Name
    p5 DV,                   !- Building Surface Name
    d BV,                    !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.825,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.08,                    !- Vertex 1 Z-coordinate {m}
    1.825,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -1.3532270534614e-016,   !- Vertex 2 Z-coordinate {m}
    1.175,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    -6.7715738175852e-017,   !- Vertex 3 Z-coordinate {m}
    1.175,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.08;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    vp2 DV,                  !- Name
    Window,                  !- Surface Type
    ventana,                 !- Construction Name
    p5 DV,                   !- Building Surface Name
    pb BV,                   !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.825,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.5,                     !- Vertex 1 Z-coordinate {m}
    1.825,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.13,                    !- Vertex 2 Z-coordinate {m}
    1.175,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.13,                    !- Vertex 3 Z-coordinate {m}
    1.175,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.5;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    d1 PZB,                  !- Name
    Door,                    !- Surface Type
    puerta,                  !- Construction Name
    p1 PZB,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -0.0500000000000002,     !- Vertex 1 Y-coordinate {m}
    2.08,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -0.0500000000000002,     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -0.950000000000001,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -0.950000000000001,      !- Vertex 4 Y-coordinate {m}
    2.08;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    vp1 PZB,                 !- Name
    Window,                  !- Surface Type
    ventana,                 !- Construction Name
    p1 PZB,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -0.1,                    !- Vertex 1 Y-coordinate {m}
    2.5,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -0.1,                    !- Vertex 2 Y-coordinate {m}
    2.13,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -0.9,                    !- Vertex 3 Y-coordinate {m}
    2.13,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -0.9,                    !- Vertex 4 Y-coordinate {m}
    2.5;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    d2 PZB,                  !- Name
    DOOR,                    !- Surface Type
    puerta,                  !- Construction Name
    p3 PZB,                  !- Building Surface Name
    d BEV,                   !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.95,                    !- Vertex 1 X-coordinate {m}
    -1.05,                   !- Vertex 1 Y-coordinate {m}
    2.08,                    !- Vertex 1 Z-coordinate {m}
    2.95,                    !- Vertex 2 X-coordinate {m}
    -1.05,                   !- Vertex 2 Y-coordinate {m}
    -1.5079158757183e-019,   !- Vertex 2 Z-coordinate {m}
    2.95,                    !- Vertex 3 X-coordinate {m}
    -0.31,                   !- Vertex 3 Y-coordinate {m}
    -2.0122583607043e-019,   !- Vertex 3 Z-coordinate {m}
    2.95,                    !- Vertex 4 X-coordinate {m}
    -0.31,                   !- Vertex 4 Y-coordinate {m}
    2.08;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    vp2 PZB,                 !- Name
    Window,                  !- Surface Type
    ventana,                 !- Construction Name
    p3 PZB,                  !- Building Surface Name
    vp BEV,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.95,                    !- Vertex 1 X-coordinate {m}
    -1,                      !- Vertex 1 Y-coordinate {m}
    2.5,                     !- Vertex 1 Z-coordinate {m}
    2.95,                    !- Vertex 2 X-coordinate {m}
    -1,                      !- Vertex 2 Y-coordinate {m}
    2.13,                    !- Vertex 2 Z-coordinate {m}
    2.95,                    !- Vertex 3 X-coordinate {m}
    -0.36,                   !- Vertex 3 Y-coordinate {m}
    2.13,                    !- Vertex 3 Z-coordinate {m}
    2.95,                    !- Vertex 4 X-coordinate {m}
    -0.36,                   !- Vertex 4 Y-coordinate {m}
    2.5;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    d3 PZB,                  !- Name
    DOOR,                    !- Surface Type
    puerta,                  !- Construction Name
    p4 PZB,                  !- Building Surface Name
    d BED,                   !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.875,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.08,                    !- Vertex 1 Z-coordinate {m}
    2.875,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -2.02485968705086e-019,  !- Vertex 2 Z-coordinate {m}
    1.975,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    -1.45952348392516e-019,  !- Vertex 3 Z-coordinate {m}
    1.975,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.08;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    vp3 PZB,                 !- Name
    Window,                  !- Surface Type
    ventana,                 !- Construction Name
    p4 PZB,                  !- Building Surface Name
    vp BED,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.825,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.5,                     !- Vertex 1 Z-coordinate {m}
    2.825,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.13,                    !- Vertex 2 Z-coordinate {m}
    2.025,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.13,                    !- Vertex 3 Z-coordinate {m}
    2.025,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.5;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    d glass,                 !- Name
    GLASSDOOR,               !- Surface Type
    mampara,                 !- Construction Name
    p1 PZ,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -0.150000000000002,      !- Vertex 1 Y-coordinate {m}
    2.65,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -0.150000000000002,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -1.2506,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -1.2506,                 !- Vertex 4 Y-coordinate {m}
    2.65;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    v1 PZ,                   !- Name
    Window,                  !- Surface Type
    ventana,                 !- Construction Name
    p2 PZ,                   !- Building Surface Name
    v BV,                    !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.154999999999999,       !- Vertex 1 X-coordinate {m}
    -1.4006,                 !- Vertex 1 Y-coordinate {m}
    2.47,                    !- Vertex 1 Z-coordinate {m}
    0.154999999999999,       !- Vertex 2 X-coordinate {m}
    -1.4006,                 !- Vertex 2 Y-coordinate {m}
    2.03,                    !- Vertex 2 Z-coordinate {m}
    1.745,                   !- Vertex 3 X-coordinate {m}
    -1.4006,                 !- Vertex 3 Y-coordinate {m}
    2.03,                    !- Vertex 3 Z-coordinate {m}
    1.745,                   !- Vertex 4 X-coordinate {m}
    -1.4006,                 !- Vertex 4 Y-coordinate {m}
    2.47;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    d1 PZ,                   !- Name
    DOOR,                    !- Surface Type
    puerta,                  !- Construction Name
    p4 PZ,                   !- Building Surface Name
    d1 DV,                   !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.1713,                  !- Vertex 1 X-coordinate {m}
    -3.41,                   !- Vertex 1 Y-coordinate {m}
    2.08,                    !- Vertex 1 Z-coordinate {m}
    3.1713,                  !- Vertex 2 X-coordinate {m}
    -3.41,                   !- Vertex 2 Y-coordinate {m}
    -1.25772475336872e-016,  !- Vertex 2 Z-coordinate {m}
    4.0713,                  !- Vertex 3 X-coordinate {m}
    -3.41,                   !- Vertex 3 Y-coordinate {m}
    -1.29432580064489e-016,  !- Vertex 3 Z-coordinate {m}
    4.0713,                  !- Vertex 4 X-coordinate {m}
    -3.41,                   !- Vertex 4 Y-coordinate {m}
    2.08;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    v2 PZ,                   !- Name
    Window,                  !- Surface Type
    ventana gruesa,          !- Construction Name
    p4 PZ,                   !- Building Surface Name
    v1 DV,                   !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.1013,                  !- Vertex 1 X-coordinate {m}
    -3.41,                   !- Vertex 1 Y-coordinate {m}
    2.47,                    !- Vertex 1 Z-coordinate {m}
    2.1013,                  !- Vertex 2 X-coordinate {m}
    -3.41,                   !- Vertex 2 Y-coordinate {m}
    2.03,                    !- Vertex 2 Z-coordinate {m}
    2.8413,                  !- Vertex 3 X-coordinate {m}
    -3.41,                   !- Vertex 3 Y-coordinate {m}
    2.03,                    !- Vertex 3 Z-coordinate {m}
    2.8413,                  !- Vertex 4 X-coordinate {m}
    -3.41,                   !- Vertex 4 Y-coordinate {m}
    2.47;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    vp1 PZ,                  !- Name
    Window,                  !- Surface Type
    ventana gruesa,          !- Construction Name
    p4 PZ,                   !- Building Surface Name
    vp1 DV,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.2213,                  !- Vertex 1 X-coordinate {m}
    -3.41,                   !- Vertex 1 Y-coordinate {m}
    2.5,                     !- Vertex 1 Z-coordinate {m}
    3.2213,                  !- Vertex 2 X-coordinate {m}
    -3.41,                   !- Vertex 2 Y-coordinate {m}
    2.13,                    !- Vertex 2 Z-coordinate {m}
    4.0213,                  !- Vertex 3 X-coordinate {m}
    -3.41,                   !- Vertex 3 Y-coordinate {m}
    2.13,                    !- Vertex 3 Z-coordinate {m}
    4.0213,                  !- Vertex 4 X-coordinate {m}
    -3.41,                   !- Vertex 4 Y-coordinate {m}
    2.5;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    d2 PZ,                   !- Name
    DOOR,                    !- Surface Type
    puerta,                  !- Construction Name
    p5 PZ,                   !- Building Surface Name
    d1 DD,                   !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.1463,                  !- Vertex 1 X-coordinate {m}
    -3.225,                  !- Vertex 1 Y-coordinate {m}
    2.08,                    !- Vertex 1 Z-coordinate {m}
    4.1463,                  !- Vertex 2 X-coordinate {m}
    -3.225,                  !- Vertex 2 Y-coordinate {m}
    -1.0183736527927e-016,   !- Vertex 2 Z-coordinate {m}
    4.1463,                  !- Vertex 3 X-coordinate {m}
    -2.325,                  !- Vertex 3 Y-coordinate {m}
    -6.35431082136824e-017,  !- Vertex 3 Z-coordinate {m}
    4.1463,                  !- Vertex 4 X-coordinate {m}
    -2.325,                  !- Vertex 4 Y-coordinate {m}
    2.08;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    vp2 PZ,                  !- Name
    Window,                  !- Surface Type
    ventana,                 !- Construction Name
    p5 PZ,                   !- Building Surface Name
    vp1 DD,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.1463,                  !- Vertex 1 X-coordinate {m}
    -3.175,                  !- Vertex 1 Y-coordinate {m}
    2.5,                     !- Vertex 1 Z-coordinate {m}
    4.1463,                  !- Vertex 2 X-coordinate {m}
    -3.175,                  !- Vertex 2 Y-coordinate {m}
    2.13,                    !- Vertex 2 Z-coordinate {m}
    4.1463,                  !- Vertex 3 X-coordinate {m}
    -2.375,                  !- Vertex 3 Y-coordinate {m}
    2.13,                    !- Vertex 3 Z-coordinate {m}
    4.1463,                  !- Vertex 4 X-coordinate {m}
    -2.375,                  !- Vertex 4 Y-coordinate {m}
    2.5;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    d3 PZ,                   !- Name
    DOOR,                    !- Surface Type
    puerta,                  !- Construction Name
    p6 PZ,                   !- Building Surface Name
    d1 DT,                   !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.1463,                  !- Vertex 1 X-coordinate {m}
    -1.975,                  !- Vertex 1 Y-coordinate {m}
    2.08,                    !- Vertex 1 Z-coordinate {m}
    4.1463,                  !- Vertex 2 X-coordinate {m}
    -1.975,                  !- Vertex 2 Y-coordinate {m}
    -5.96952338590395e-017,  !- Vertex 2 Z-coordinate {m}
    4.1463,                  !- Vertex 3 X-coordinate {m}
    -1.075,                  !- Vertex 3 Y-coordinate {m}
    -1.57662307653279e-017,  !- Vertex 3 Z-coordinate {m}
    4.1463,                  !- Vertex 4 X-coordinate {m}
    -1.075,                  !- Vertex 4 Y-coordinate {m}
    2.08;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    v3 PZ,                   !- Name
    Window,                  !- Surface Type
    ventana,                 !- Construction Name
    p6 PZ,                   !- Building Surface Name
    v1 DT,                   !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.1463,                  !- Vertex 1 X-coordinate {m}
    -0.795,                  !- Vertex 1 Y-coordinate {m}
    2.47,                    !- Vertex 1 Z-coordinate {m}
    4.1463,                  !- Vertex 2 X-coordinate {m}
    -0.795,                  !- Vertex 2 Y-coordinate {m}
    2.03,                    !- Vertex 2 Z-coordinate {m}
    4.1463,                  !- Vertex 3 X-coordinate {m}
    -0.154999999999999,      !- Vertex 3 Y-coordinate {m}
    2.03,                    !- Vertex 3 Z-coordinate {m}
    4.1463,                  !- Vertex 4 X-coordinate {m}
    -0.154999999999999,      !- Vertex 4 Y-coordinate {m}
    2.47;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    vp3 PZ,                  !- Name
    Window,                  !- Surface Type
    ventana,                 !- Construction Name
    p6 PZ,                   !- Building Surface Name
    vp1 DT,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.1463,                  !- Vertex 1 X-coordinate {m}
    -1.925,                  !- Vertex 1 Y-coordinate {m}
    2.5,                     !- Vertex 1 Z-coordinate {m}
    4.1463,                  !- Vertex 2 X-coordinate {m}
    -1.925,                  !- Vertex 2 Y-coordinate {m}
    2.13,                    !- Vertex 2 Z-coordinate {m}
    4.1463,                  !- Vertex 3 X-coordinate {m}
    -1.125,                  !- Vertex 3 Y-coordinate {m}
    2.13,                    !- Vertex 3 Z-coordinate {m}
    4.1463,                  !- Vertex 4 X-coordinate {m}
    -1.125,                  !- Vertex 4 Y-coordinate {m}
    2.5;                     !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider,
    marco,                   !- Name
    0.01,                    !- Frame Width {m}
    0,                       !- Frame Outside Projection {m}
    0,                       !- Frame Inside Projection {m}
    5,                       !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.01,                    !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    5,                       !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Divider Solar Absorptance
    0.7,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0,                       !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0,                       !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0,                       !- Inside Reveal Solar Absorptance
    CurtainWall;             !- NFRC Product Type for Assembly Calculations


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    Shading Surface 81,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -16.1810080499207,       !- Vertex 1 X-coordinate {m}
    15.7282382512601,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -8.51442745419963,       !- Vertex 2 X-coordinate {m}
    13.4427313120203,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -9.99312187505103,       !- Vertex 3 X-coordinate {m}
    8.48254949884624,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.50674901853057,        !- Vertex 4 X-coordinate {m}
    5.05428908998656,        !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    0,                       !- Vertex 5 X-coordinate {m}
    0,                       !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    -19.1664514893026,       !- Vertex 6 X-coordinate {m}
    5.71376734809947,        !- Vertex 6 Y-coordinate {m}
    0;                       !- Vertex 6 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 82,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -16.1810080499207,       !- Vertex 1 X-coordinate {m}
    15.7282382512601,        !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -16.1810080499207,       !- Vertex 2 X-coordinate {m}
    15.7282382512601,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -19.1664514893026,       !- Vertex 3 X-coordinate {m}
    5.71376734809947,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -19.1664514893026,       !- Vertex 4 X-coordinate {m}
    5.71376734809947,        !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 83,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -8.51442745419963,       !- Vertex 1 X-coordinate {m}
    13.4427313120203,        !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -8.51442745419963,       !- Vertex 2 X-coordinate {m}
    13.4427313120203,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -16.1810080499207,       !- Vertex 3 X-coordinate {m}
    15.7282382512601,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -16.1810080499207,       !- Vertex 4 X-coordinate {m}
    15.7282382512601,        !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 84,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -9.99312187505103,       !- Vertex 1 X-coordinate {m}
    8.48254949884624,        !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -9.99312187505103,       !- Vertex 2 X-coordinate {m}
    8.48254949884624,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -8.51442745419963,       !- Vertex 3 X-coordinate {m}
    13.4427313120203,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -8.51442745419963,       !- Vertex 4 X-coordinate {m}
    13.4427313120203,        !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 85,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.50674901853057,        !- Vertex 1 X-coordinate {m}
    5.05428908998656,        !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    1.50674901853057,        !- Vertex 2 X-coordinate {m}
    5.05428908998656,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -9.99312187505103,       !- Vertex 3 X-coordinate {m}
    8.48254949884624,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -9.99312187505103,       !- Vertex 4 X-coordinate {m}
    8.48254949884624,        !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 86,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    1.50674901853057,        !- Vertex 2 X-coordinate {m}
    5.05428908998656,        !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    -9.99312187505103,       !- Vertex 3 X-coordinate {m}
    8.48254949884624,        !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    -8.51442745419963,       !- Vertex 4 X-coordinate {m}
    13.4427313120203,        !- Vertex 4 Y-coordinate {m}
    2.8,                     !- Vertex 4 Z-coordinate {m}
    -16.1810080499207,       !- Vertex 5 X-coordinate {m}
    15.7282382512601,        !- Vertex 5 Y-coordinate {m}
    2.8,                     !- Vertex 5 Z-coordinate {m}
    -19.1664514893026,       !- Vertex 6 X-coordinate {m}
    5.71376734809947,        !- Vertex 6 Y-coordinate {m}
    2.8;                     !- Vertex 6 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 87,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -19.1664514893026,       !- Vertex 1 X-coordinate {m}
    5.71376734809947,        !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -19.1664514893026,       !- Vertex 2 X-coordinate {m}
    5.71376734809947,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 88,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.50674901853057,        !- Vertex 3 X-coordinate {m}
    5.05428908998656,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.50674901853057,        !- Vertex 4 X-coordinate {m}
    5.05428908998656,        !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 102,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -7.52573244148275,       !- Vertex 1 X-coordinate {m}
    12.8871160335827,        !- Vertex 1 Y-coordinate {m}
    3.66320535151531,        !- Vertex 1 Z-coordinate {m}
    -7.52573244148275,       !- Vertex 2 X-coordinate {m}
    12.8871160335827,        !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    -7.16862198222655,       !- Vertex 3 X-coordinate {m}
    14.0850192516641,        !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    -7.16862198222655,       !- Vertex 4 X-coordinate {m}
    14.0850192516641,        !- Vertex 4 Y-coordinate {m}
    3.075;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 103,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -7.52573244148275,       !- Vertex 1 X-coordinate {m}
    12.8871160335827,        !- Vertex 1 Y-coordinate {m}
    3.66320535151531,        !- Vertex 1 Z-coordinate {m}
    -7.16862198222655,       !- Vertex 2 X-coordinate {m}
    14.0850192516641,        !- Vertex 2 Y-coordinate {m}
    3.075,                   !- Vertex 2 Z-coordinate {m}
    -15.8953196825158,       !- Vertex 3 X-coordinate {m}
    16.6865608257253,        !- Vertex 3 Y-coordinate {m}
    3.075,                   !- Vertex 3 Z-coordinate {m}
    -16.2524301417719,       !- Vertex 4 X-coordinate {m}
    15.4886576076438,        !- Vertex 4 Y-coordinate {m}
    3.66320535151531;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 104,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -16.2524301417719,       !- Vertex 1 X-coordinate {m}
    15.4886576076438,        !- Vertex 1 Y-coordinate {m}
    3.66320535151531,        !- Vertex 1 Z-coordinate {m}
    -15.8953196825158,       !- Vertex 2 X-coordinate {m}
    16.6865608257253,        !- Vertex 2 Y-coordinate {m}
    3.075,                   !- Vertex 2 Z-coordinate {m}
    -15.8953196825157,       !- Vertex 3 X-coordinate {m}
    16.6865608257253,        !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    -16.2524301417719,       !- Vertex 4 X-coordinate {m}
    15.4886576076438,        !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 105,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -16.2524301417719,       !- Vertex 1 X-coordinate {m}
    15.4886576076438,        !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    2.91402134753075,        !- Vertex 2 X-coordinate {m}
    9.77489025954436,        !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    -0.28568836740495,       !- Vertex 3 X-coordinate {m}
    -0.958322574465139,      !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    -19.4521398567077,       !- Vertex 4 X-coordinate {m}
    4.75544477363435,        !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 89,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.49272171969101,        !- Vertex 1 X-coordinate {m}
    5.00723545158032,        !- Vertex 1 Y-coordinate {m}
    6.00426265054627,        !- Vertex 1 Z-coordinate {m}
    -0.28568836740495,       !- Vertex 2 X-coordinate {m}
    -0.958322574465139,      !- Vertex 2 Y-coordinate {m}
    3.075,                   !- Vertex 2 Z-coordinate {m}
    -0.28568836740495,       !- Vertex 3 X-coordinate {m}
    -0.958322574465139,      !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    2.91402134753075,        !- Vertex 4 X-coordinate {m}
    9.77489025954436,        !- Vertex 4 Y-coordinate {m}
    2.8,                     !- Vertex 4 Z-coordinate {m}
    2.91402134753075,        !- Vertex 5 X-coordinate {m}
    9.77489025954436,        !- Vertex 5 Y-coordinate {m}
    3.66320535151531;        !- Vertex 5 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 90,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -17.6737297696117,       !- Vertex 1 X-coordinate {m}
    10.7210027996798,        !- Vertex 1 Y-coordinate {m}
    6.00426265054627,        !- Vertex 1 Z-coordinate {m}
    -16.2524301417719,       !- Vertex 2 X-coordinate {m}
    15.4886576076438,        !- Vertex 2 Y-coordinate {m}
    3.66320535151531,        !- Vertex 2 Z-coordinate {m}
    -16.2524301417719,       !- Vertex 3 X-coordinate {m}
    15.4886576076438,        !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    -19.4521398567077,       !- Vertex 4 X-coordinate {m}
    4.75544477363435,        !- Vertex 4 Y-coordinate {m}
    2.8,                     !- Vertex 4 Z-coordinate {m}
    -19.4521398567077,       !- Vertex 5 X-coordinate {m}
    4.75544477363435,        !- Vertex 5 Y-coordinate {m}
    3.075;                   !- Vertex 5 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 91,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -17.6737297696117,       !- Vertex 1 X-coordinate {m}
    10.7210027996798,        !- Vertex 1 Y-coordinate {m}
    6.00426265054627,        !- Vertex 1 Z-coordinate {m}
    -19.4521398567077,       !- Vertex 2 X-coordinate {m}
    4.75544477363435,        !- Vertex 2 Y-coordinate {m}
    3.075,                   !- Vertex 2 Z-coordinate {m}
    -0.28568836740495,       !- Vertex 3 X-coordinate {m}
    -0.958322574465139,      !- Vertex 3 Y-coordinate {m}
    3.075,                   !- Vertex 3 Z-coordinate {m}
    1.49272171969101,        !- Vertex 4 X-coordinate {m}
    5.00723545158032,        !- Vertex 4 Y-coordinate {m}
    6.00426265054627;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 92,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -7.52573244148275,       !- Vertex 1 X-coordinate {m}
    12.8871160335827,        !- Vertex 1 Y-coordinate {m}
    3.66320535151531,        !- Vertex 1 Z-coordinate {m}
    -7.52573244148275,       !- Vertex 2 X-coordinate {m}
    12.8871160335827,        !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    -16.2524301417719,       !- Vertex 3 X-coordinate {m}
    15.4886576076438,        !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    -16.2524301417719,       !- Vertex 4 X-coordinate {m}
    15.4886576076438,        !- Vertex 4 Y-coordinate {m}
    3.66320535151531;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 93,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -15.8953196825157,       !- Vertex 1 X-coordinate {m}
    16.6865608257253,        !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -7.16862198222655,       !- Vertex 2 X-coordinate {m}
    14.0850192516641,        !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    -7.52573244148275,       !- Vertex 3 X-coordinate {m}
    12.8871160335827,        !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    -16.2524301417719,       !- Vertex 4 X-coordinate {m}
    15.4886576076438,        !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 94,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.49272171969101,        !- Vertex 1 X-coordinate {m}
    5.00723545158032,        !- Vertex 1 Y-coordinate {m}
    6.00426265054627,        !- Vertex 1 Z-coordinate {m}
    2.91402134753075,        !- Vertex 2 X-coordinate {m}
    9.77489025954436,        !- Vertex 2 Y-coordinate {m}
    3.66320535151531,        !- Vertex 2 Z-coordinate {m}
    -16.2524301417719,       !- Vertex 3 X-coordinate {m}
    15.4886576076438,        !- Vertex 3 Y-coordinate {m}
    3.66320535151531,        !- Vertex 3 Z-coordinate {m}
    -17.6737297696117,       !- Vertex 4 X-coordinate {m}
    10.7210027996798,        !- Vertex 4 Y-coordinate {m}
    6.00426265054627;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 95,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -19.4521398567077,       !- Vertex 1 X-coordinate {m}
    4.75544477363435,        !- Vertex 1 Y-coordinate {m}
    3.075,                   !- Vertex 1 Z-coordinate {m}
    -19.4521398567077,       !- Vertex 2 X-coordinate {m}
    4.75544477363435,        !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    -0.28568836740495,       !- Vertex 3 X-coordinate {m}
    -0.958322574465139,      !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    -0.28568836740495,       !- Vertex 4 X-coordinate {m}
    -0.958322574465139,      !- Vertex 4 Y-coordinate {m}
    3.075;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 96,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.91402134753075,        !- Vertex 1 X-coordinate {m}
    9.77489025954436,        !- Vertex 1 Y-coordinate {m}
    3.66320535151531,        !- Vertex 1 Z-coordinate {m}
    2.91402134753075,        !- Vertex 2 X-coordinate {m}
    9.77489025954436,        !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    -7.52573244148275,       !- Vertex 3 X-coordinate {m}
    12.8871160335827,        !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    -7.52573244148275,       !- Vertex 4 X-coordinate {m}
    12.8871160335827,        !- Vertex 4 Y-coordinate {m}
    3.66320535151531;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 99,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -7.16862198222655,       !- Vertex 1 X-coordinate {m}
    14.0850192516641,        !- Vertex 1 Y-coordinate {m}
    3.075,                   !- Vertex 1 Z-coordinate {m}
    -7.16862198222655,       !- Vertex 2 X-coordinate {m}
    14.0850192516641,        !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    -15.8953196825157,       !- Vertex 3 X-coordinate {m}
    16.6865608257253,        !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    -15.8953196825158,       !- Vertex 4 X-coordinate {m}
    16.6865608257253,        !- Vertex 4 Y-coordinate {m}
    3.075;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 1,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    13.7496674471,           !- Vertex 1 X-coordinate {m}
    1.35328123247071,        !- Vertex 1 Y-coordinate {m}
    6.00426265054627,        !- Vertex 1 Z-coordinate {m}
    14.7079900215652,        !- Vertex 2 X-coordinate {m}
    1.06759286506574,        !- Vertex 2 Y-coordinate {m}
    6.00426265054627,        !- Vertex 2 Z-coordinate {m}
    16.4864001086611,        !- Vertex 3 X-coordinate {m}
    7.03315089111119,        !- Vertex 3 Y-coordinate {m}
    3.075,                   !- Vertex 3 Z-coordinate {m}
    15.528077534196,         !- Vertex 4 X-coordinate {m}
    7.31883925851616,        !- Vertex 4 Y-coordinate {m}
    3.075;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 10,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.488203311905396,       !- Vertex 1 X-coordinate {m}
    -5.36298960713561,       !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    1.05958004671534,        !- Vertex 2 X-coordinate {m}
    -3.44634445820534,       !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    -0.85706510221492,       !- Vertex 3 X-coordinate {m}
    -2.8749677233954,        !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    -1.42844183702487,       !- Vertex 4 X-coordinate {m}
    -4.79161287232566,       !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 11,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.05958004671534,        !- Vertex 1 X-coordinate {m}
    -3.44634445820534,       !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    1.05958004671534,        !- Vertex 2 X-coordinate {m}
    -3.44634445820534,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.85706510221492,       !- Vertex 3 X-coordinate {m}
    -2.8749677233954,        !- Vertex 3 Y-coordinate {m}
    -2.10784920346817e-018,  !- Vertex 3 Z-coordinate {m}
    -0.85706510221492,       !- Vertex 4 X-coordinate {m}
    -2.8749677233954,        !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 12,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.488203311905396,       !- Vertex 1 X-coordinate {m}
    -5.36298960713561,       !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    0.488203311905396,       !- Vertex 2 X-coordinate {m}
    -5.36298960713561,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.05958004671534,        !- Vertex 3 X-coordinate {m}
    -3.44634445820534,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.05958004671534,        !- Vertex 4 X-coordinate {m}
    -3.44634445820534,       !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 13,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.85706510221492,       !- Vertex 1 X-coordinate {m}
    -2.8749677233954,        !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -0.85706510221492,       !- Vertex 2 X-coordinate {m}
    -2.8749677233954,        !- Vertex 2 Y-coordinate {m}
    -2.10784920346817e-018,  !- Vertex 2 Z-coordinate {m}
    -1.42844183702487,       !- Vertex 3 X-coordinate {m}
    -4.79161287232566,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.42844183702487,       !- Vertex 4 X-coordinate {m}
    -4.79161287232566,       !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 14,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -1.42844183702487,       !- Vertex 1 X-coordinate {m}
    -4.79161287232566,       !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -1.42844183702487,       !- Vertex 2 X-coordinate {m}
    -4.79161287232566,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.488203311905396,       !- Vertex 3 X-coordinate {m}
    -5.36298960713561,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.488203311905396,       !- Vertex 4 X-coordinate {m}
    -5.36298960713561,       !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 15,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.286413049787347,       !- Vertex 1 X-coordinate {m}
    -4.98978632457458,       !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    0.573909822126888,       !- Vertex 2 X-coordinate {m}
    -5.07549283479607,       !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    0.488203311905396,       !- Vertex 3 X-coordinate {m}
    -5.36298960713561,       !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    0.200706539565855,       !- Vertex 4 X-coordinate {m}
    -5.27728309691412,       !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 16,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.85706510221492,       !- Vertex 1 X-coordinate {m}
    -2.8749677233954,        !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -0.56956832987538,       !- Vertex 2 X-coordinate {m}
    -2.96067423361689,       !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    -0.655274840096872,      !- Vertex 3 X-coordinate {m}
    -3.24817100595643,       !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    -0.942771612436413,      !- Vertex 4 X-coordinate {m}
    -3.16246449573494,       !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 17,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -1.34273532680338,       !- Vertex 1 X-coordinate {m}
    -4.50411609998612,       !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    -1.05523855446384,       !- Vertex 2 X-coordinate {m}
    -4.58982261020762,       !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    -1.14094506468533,       !- Vertex 3 X-coordinate {m}
    -4.87731938254715,       !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    -1.42844183702487,       !- Vertex 4 X-coordinate {m}
    -4.79161287232566,       !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 18,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.772083274375802,       !- Vertex 1 X-coordinate {m}
    -3.36063794798385,       !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    1.05958004671534,        !- Vertex 2 X-coordinate {m}
    -3.44634445820534,       !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    0.973873536493851,       !- Vertex 3 X-coordinate {m}
    -3.73384123054488,       !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    0.68637676415431,        !- Vertex 4 X-coordinate {m}
    -3.64813472032339,       !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 19,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.488203311905396,       !- Vertex 1 X-coordinate {m}
    -5.36298960713561,       !- Vertex 1 Y-coordinate {m}
    4.1,                     !- Vertex 1 Z-coordinate {m}
    0.573909822126888,       !- Vertex 2 X-coordinate {m}
    -5.07549283479607,       !- Vertex 2 Y-coordinate {m}
    4.1,                     !- Vertex 2 Z-coordinate {m}
    0.286413049787347,       !- Vertex 3 X-coordinate {m}
    -4.98978632457458,       !- Vertex 3 Y-coordinate {m}
    4.1,                     !- Vertex 3 Z-coordinate {m}
    0.200706539565855,       !- Vertex 4 X-coordinate {m}
    -5.27728309691412,       !- Vertex 4 Y-coordinate {m}
    4.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 2,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    14.7079900215652,        !- Vertex 1 X-coordinate {m}
    1.06759286506574,        !- Vertex 1 Y-coordinate {m}
    6.00426265054627,        !- Vertex 1 Z-coordinate {m}
    13.7496674471,           !- Vertex 2 X-coordinate {m}
    1.35328123247071,        !- Vertex 2 Y-coordinate {m}
    6.00426265054627,        !- Vertex 2 Z-coordinate {m}
    11.9712573600041,        !- Vertex 3 X-coordinate {m}
    -4.61227679357475,       !- Vertex 3 Y-coordinate {m}
    3.075,                   !- Vertex 3 Z-coordinate {m}
    12.9295799344692,        !- Vertex 4 X-coordinate {m}
    -4.89796516097972,       !- Vertex 4 Y-coordinate {m}
    3.075;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 20,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.200706539565855,       !- Vertex 1 X-coordinate {m}
    -5.27728309691412,       !- Vertex 1 Y-coordinate {m}
    4.1,                     !- Vertex 1 Z-coordinate {m}
    0.200706539565855,       !- Vertex 2 X-coordinate {m}
    -5.27728309691412,       !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    0.488203311905396,       !- Vertex 3 X-coordinate {m}
    -5.36298960713561,       !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    0.488203311905396,       !- Vertex 4 X-coordinate {m}
    -5.36298960713561,       !- Vertex 4 Y-coordinate {m}
    4.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 21,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.286413049787347,       !- Vertex 1 X-coordinate {m}
    -4.98978632457458,       !- Vertex 1 Y-coordinate {m}
    4.1,                     !- Vertex 1 Z-coordinate {m}
    0.286413049787347,       !- Vertex 2 X-coordinate {m}
    -4.98978632457458,       !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    0.200706539565855,       !- Vertex 3 X-coordinate {m}
    -5.27728309691412,       !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    0.200706539565855,       !- Vertex 4 X-coordinate {m}
    -5.27728309691412,       !- Vertex 4 Y-coordinate {m}
    4.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 22,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.573909822126888,       !- Vertex 1 X-coordinate {m}
    -5.07549283479607,       !- Vertex 1 Y-coordinate {m}
    4.1,                     !- Vertex 1 Z-coordinate {m}
    0.573909822126888,       !- Vertex 2 X-coordinate {m}
    -5.07549283479607,       !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    0.286413049787347,       !- Vertex 3 X-coordinate {m}
    -4.98978632457458,       !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    0.286413049787347,       !- Vertex 4 X-coordinate {m}
    -4.98978632457458,       !- Vertex 4 Y-coordinate {m}
    4.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 23,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.488203311905396,       !- Vertex 1 X-coordinate {m}
    -5.36298960713561,       !- Vertex 1 Y-coordinate {m}
    4.1,                     !- Vertex 1 Z-coordinate {m}
    0.488203311905396,       !- Vertex 2 X-coordinate {m}
    -5.36298960713561,       !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    0.573909822126888,       !- Vertex 3 X-coordinate {m}
    -5.07549283479607,       !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    0.573909822126888,       !- Vertex 4 X-coordinate {m}
    -5.07549283479607,       !- Vertex 4 Y-coordinate {m}
    4.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 24,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.973873536493851,       !- Vertex 1 X-coordinate {m}
    -3.73384123054488,       !- Vertex 1 Y-coordinate {m}
    4.1,                     !- Vertex 1 Z-coordinate {m}
    0.973873536493851,       !- Vertex 2 X-coordinate {m}
    -3.73384123054488,       !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    1.05958004671534,        !- Vertex 3 X-coordinate {m}
    -3.44634445820534,       !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    1.05958004671534,        !- Vertex 4 X-coordinate {m}
    -3.44634445820534,       !- Vertex 4 Y-coordinate {m}
    4.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 25,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.973873536493851,       !- Vertex 1 X-coordinate {m}
    -3.73384123054488,       !- Vertex 1 Y-coordinate {m}
    4.1,                     !- Vertex 1 Z-coordinate {m}
    1.05958004671534,        !- Vertex 2 X-coordinate {m}
    -3.44634445820534,       !- Vertex 2 Y-coordinate {m}
    4.1,                     !- Vertex 2 Z-coordinate {m}
    0.772083274375802,       !- Vertex 3 X-coordinate {m}
    -3.36063794798385,       !- Vertex 3 Y-coordinate {m}
    4.1,                     !- Vertex 3 Z-coordinate {m}
    0.68637676415431,        !- Vertex 4 X-coordinate {m}
    -3.64813472032339,       !- Vertex 4 Y-coordinate {m}
    4.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 26,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.68637676415431,        !- Vertex 1 X-coordinate {m}
    -3.64813472032339,       !- Vertex 1 Y-coordinate {m}
    4.1,                     !- Vertex 1 Z-coordinate {m}
    0.68637676415431,        !- Vertex 2 X-coordinate {m}
    -3.64813472032339,       !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    0.973873536493851,       !- Vertex 3 X-coordinate {m}
    -3.73384123054488,       !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    0.973873536493851,       !- Vertex 4 X-coordinate {m}
    -3.73384123054488,       !- Vertex 4 Y-coordinate {m}
    4.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 27,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.772083274375802,       !- Vertex 1 X-coordinate {m}
    -3.36063794798385,       !- Vertex 1 Y-coordinate {m}
    4.1,                     !- Vertex 1 Z-coordinate {m}
    0.772083274375802,       !- Vertex 2 X-coordinate {m}
    -3.36063794798385,       !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    0.68637676415431,        !- Vertex 3 X-coordinate {m}
    -3.64813472032339,       !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    0.68637676415431,        !- Vertex 4 X-coordinate {m}
    -3.64813472032339,       !- Vertex 4 Y-coordinate {m}
    4.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 28,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.05958004671534,        !- Vertex 1 X-coordinate {m}
    -3.44634445820534,       !- Vertex 1 Y-coordinate {m}
    4.1,                     !- Vertex 1 Z-coordinate {m}
    1.05958004671534,        !- Vertex 2 X-coordinate {m}
    -3.44634445820534,       !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    0.772083274375802,       !- Vertex 3 X-coordinate {m}
    -3.36063794798385,       !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    0.772083274375802,       !- Vertex 4 X-coordinate {m}
    -3.36063794798385,       !- Vertex 4 Y-coordinate {m}
    4.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 29,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.56956832987538,       !- Vertex 1 X-coordinate {m}
    -2.96067423361689,       !- Vertex 1 Y-coordinate {m}
    4.1,                     !- Vertex 1 Z-coordinate {m}
    -0.56956832987538,       !- Vertex 2 X-coordinate {m}
    -2.96067423361689,       !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    -0.85706510221492,       !- Vertex 3 X-coordinate {m}
    -2.8749677233954,        !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    -0.85706510221492,       !- Vertex 4 X-coordinate {m}
    -2.8749677233954,        !- Vertex 4 Y-coordinate {m}
    4.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 3,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.97622519564562,        !- Vertex 1 X-coordinate {m}
    -4.01772119301529,       !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    2.40484846083567,        !- Vertex 2 X-coordinate {m}
    -5.93436634194556,       !- Vertex 2 Y-coordinate {m}
    2.25955980194133,        !- Vertex 2 Z-coordinate {m}
    2.40484846083567,        !- Vertex 3 X-coordinate {m}
    -5.93436634194556,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.97622519564562,        !- Vertex 4 X-coordinate {m}
    -4.01772119301529,       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 30,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.85706510221492,       !- Vertex 1 X-coordinate {m}
    -2.8749677233954,        !- Vertex 1 Y-coordinate {m}
    4.1,                     !- Vertex 1 Z-coordinate {m}
    -0.85706510221492,       !- Vertex 2 X-coordinate {m}
    -2.8749677233954,        !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    -0.942771612436413,      !- Vertex 3 X-coordinate {m}
    -3.16246449573494,       !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    -0.942771612436413,      !- Vertex 4 X-coordinate {m}
    -3.16246449573494,       !- Vertex 4 Y-coordinate {m}
    4.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 31,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.942771612436413,      !- Vertex 1 X-coordinate {m}
    -3.16246449573494,       !- Vertex 1 Y-coordinate {m}
    4.1,                     !- Vertex 1 Z-coordinate {m}
    -0.942771612436413,      !- Vertex 2 X-coordinate {m}
    -3.16246449573494,       !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    -0.655274840096872,      !- Vertex 3 X-coordinate {m}
    -3.24817100595643,       !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    -0.655274840096872,      !- Vertex 4 X-coordinate {m}
    -3.24817100595643,       !- Vertex 4 Y-coordinate {m}
    4.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 32,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.655274840096872,      !- Vertex 1 X-coordinate {m}
    -3.24817100595643,       !- Vertex 1 Y-coordinate {m}
    4.1,                     !- Vertex 1 Z-coordinate {m}
    -0.655274840096872,      !- Vertex 2 X-coordinate {m}
    -3.24817100595643,       !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    -0.56956832987538,       !- Vertex 3 X-coordinate {m}
    -2.96067423361689,       !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    -0.56956832987538,       !- Vertex 4 X-coordinate {m}
    -2.96067423361689,       !- Vertex 4 Y-coordinate {m}
    4.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 33,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.655274840096872,      !- Vertex 1 X-coordinate {m}
    -3.24817100595643,       !- Vertex 1 Y-coordinate {m}
    4.1,                     !- Vertex 1 Z-coordinate {m}
    -0.56956832987538,       !- Vertex 2 X-coordinate {m}
    -2.96067423361689,       !- Vertex 2 Y-coordinate {m}
    4.1,                     !- Vertex 2 Z-coordinate {m}
    -0.85706510221492,       !- Vertex 3 X-coordinate {m}
    -2.8749677233954,        !- Vertex 3 Y-coordinate {m}
    4.1,                     !- Vertex 3 Z-coordinate {m}
    -0.942771612436413,      !- Vertex 4 X-coordinate {m}
    -3.16246449573494,       !- Vertex 4 Y-coordinate {m}
    4.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 34,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -1.34273532680338,       !- Vertex 1 X-coordinate {m}
    -4.50411609998612,       !- Vertex 1 Y-coordinate {m}
    4.1,                     !- Vertex 1 Z-coordinate {m}
    -1.34273532680338,       !- Vertex 2 X-coordinate {m}
    -4.50411609998612,       !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    -1.42844183702487,       !- Vertex 3 X-coordinate {m}
    -4.79161287232566,       !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    -1.42844183702487,       !- Vertex 4 X-coordinate {m}
    -4.79161287232566,       !- Vertex 4 Y-coordinate {m}
    4.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 35,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -1.42844183702487,       !- Vertex 1 X-coordinate {m}
    -4.79161287232566,       !- Vertex 1 Y-coordinate {m}
    4.1,                     !- Vertex 1 Z-coordinate {m}
    -1.42844183702487,       !- Vertex 2 X-coordinate {m}
    -4.79161287232566,       !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    -1.14094506468533,       !- Vertex 3 X-coordinate {m}
    -4.87731938254715,       !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    -1.14094506468533,       !- Vertex 4 X-coordinate {m}
    -4.87731938254715,       !- Vertex 4 Y-coordinate {m}
    4.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 36,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -1.05523855446384,       !- Vertex 1 X-coordinate {m}
    -4.58982261020762,       !- Vertex 1 Y-coordinate {m}
    4.1,                     !- Vertex 1 Z-coordinate {m}
    -1.05523855446384,       !- Vertex 2 X-coordinate {m}
    -4.58982261020762,       !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    -1.34273532680338,       !- Vertex 3 X-coordinate {m}
    -4.50411609998612,       !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    -1.34273532680338,       !- Vertex 4 X-coordinate {m}
    -4.50411609998612,       !- Vertex 4 Y-coordinate {m}
    4.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 37,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -1.14094506468533,       !- Vertex 1 X-coordinate {m}
    -4.87731938254715,       !- Vertex 1 Y-coordinate {m}
    4.1,                     !- Vertex 1 Z-coordinate {m}
    -1.14094506468533,       !- Vertex 2 X-coordinate {m}
    -4.87731938254715,       !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    -1.05523855446384,       !- Vertex 3 X-coordinate {m}
    -4.58982261020762,       !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    -1.05523855446384,       !- Vertex 4 X-coordinate {m}
    -4.58982261020762,       !- Vertex 4 Y-coordinate {m}
    4.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 38,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -1.14094506468533,       !- Vertex 1 X-coordinate {m}
    -4.87731938254715,       !- Vertex 1 Y-coordinate {m}
    4.1,                     !- Vertex 1 Z-coordinate {m}
    -1.05523855446384,       !- Vertex 2 X-coordinate {m}
    -4.58982261020762,       !- Vertex 2 Y-coordinate {m}
    4.1,                     !- Vertex 2 Z-coordinate {m}
    -1.34273532680338,       !- Vertex 3 X-coordinate {m}
    -4.50411609998612,       !- Vertex 3 Y-coordinate {m}
    4.1,                     !- Vertex 3 Z-coordinate {m}
    -1.42844183702487,       !- Vertex 4 X-coordinate {m}
    -4.79161287232566,       !- Vertex 4 Y-coordinate {m}
    4.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 39,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.85706510221492,       !- Vertex 1 X-coordinate {m}
    -2.8749677233954,        !- Vertex 1 Y-coordinate {m}
    4.1,                     !- Vertex 1 Z-coordinate {m}
    1.05958004671534,        !- Vertex 2 X-coordinate {m}
    -3.44634445820534,       !- Vertex 2 Y-coordinate {m}
    4.1,                     !- Vertex 2 Z-coordinate {m}
    0.488203311905396,       !- Vertex 3 X-coordinate {m}
    -5.36298960713561,       !- Vertex 3 Y-coordinate {m}
    4.1,                     !- Vertex 3 Z-coordinate {m}
    -1.42844183702487,       !- Vertex 4 X-coordinate {m}
    -4.79161287232566,       !- Vertex 4 Y-coordinate {m}
    4.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 4,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.05958004671535,        !- Vertex 1 X-coordinate {m}
    -3.44634445820535,       !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    1.05958004671535,        !- Vertex 2 X-coordinate {m}
    -3.44634445820535,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.488203311905403,       !- Vertex 3 X-coordinate {m}
    -5.36298960713561,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.488203311905403,       !- Vertex 4 X-coordinate {m}
    -5.36298960713561,       !- Vertex 4 Y-coordinate {m}
    2.25955980194133;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 40,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.85706510221492,       !- Vertex 1 X-coordinate {m}
    -2.8749677233954,        !- Vertex 1 Y-coordinate {m}
    4.4,                     !- Vertex 1 Z-coordinate {m}
    -0.85706510221492,       !- Vertex 2 X-coordinate {m}
    -2.8749677233954,        !- Vertex 2 Y-coordinate {m}
    4.1,                     !- Vertex 2 Z-coordinate {m}
    -1.42844183702487,       !- Vertex 3 X-coordinate {m}
    -4.79161287232566,       !- Vertex 3 Y-coordinate {m}
    4.1,                     !- Vertex 3 Z-coordinate {m}
    -1.42844183702487,       !- Vertex 4 X-coordinate {m}
    -4.79161287232566,       !- Vertex 4 Y-coordinate {m}
    4.4;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 41,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.05958004671534,        !- Vertex 1 X-coordinate {m}
    -3.44634445820534,       !- Vertex 1 Y-coordinate {m}
    4.4,                     !- Vertex 1 Z-coordinate {m}
    1.05958004671534,        !- Vertex 2 X-coordinate {m}
    -3.44634445820534,       !- Vertex 2 Y-coordinate {m}
    4.1,                     !- Vertex 2 Z-coordinate {m}
    -0.85706510221492,       !- Vertex 3 X-coordinate {m}
    -2.8749677233954,        !- Vertex 3 Y-coordinate {m}
    4.1,                     !- Vertex 3 Z-coordinate {m}
    -0.85706510221492,       !- Vertex 4 X-coordinate {m}
    -2.8749677233954,        !- Vertex 4 Y-coordinate {m}
    4.4;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 42,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.488203311905396,       !- Vertex 1 X-coordinate {m}
    -5.36298960713561,       !- Vertex 1 Y-coordinate {m}
    4.4,                     !- Vertex 1 Z-coordinate {m}
    1.05958004671534,        !- Vertex 2 X-coordinate {m}
    -3.44634445820534,       !- Vertex 2 Y-coordinate {m}
    4.4,                     !- Vertex 2 Z-coordinate {m}
    -0.85706510221492,       !- Vertex 3 X-coordinate {m}
    -2.8749677233954,        !- Vertex 3 Y-coordinate {m}
    4.4,                     !- Vertex 3 Z-coordinate {m}
    -1.42844183702487,       !- Vertex 4 X-coordinate {m}
    -4.79161287232566,       !- Vertex 4 Y-coordinate {m}
    4.4;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 43,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -1.42844183702487,       !- Vertex 1 X-coordinate {m}
    -4.79161287232566,       !- Vertex 1 Y-coordinate {m}
    4.4,                     !- Vertex 1 Z-coordinate {m}
    -1.42844183702487,       !- Vertex 2 X-coordinate {m}
    -4.79161287232566,       !- Vertex 2 Y-coordinate {m}
    4.1,                     !- Vertex 2 Z-coordinate {m}
    0.488203311905396,       !- Vertex 3 X-coordinate {m}
    -5.36298960713561,       !- Vertex 3 Y-coordinate {m}
    4.1,                     !- Vertex 3 Z-coordinate {m}
    0.488203311905396,       !- Vertex 4 X-coordinate {m}
    -5.36298960713561,       !- Vertex 4 Y-coordinate {m}
    4.4;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 44,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.488203311905396,       !- Vertex 1 X-coordinate {m}
    -5.36298960713561,       !- Vertex 1 Y-coordinate {m}
    4.4,                     !- Vertex 1 Z-coordinate {m}
    0.488203311905396,       !- Vertex 2 X-coordinate {m}
    -5.36298960713561,       !- Vertex 2 Y-coordinate {m}
    4.1,                     !- Vertex 2 Z-coordinate {m}
    1.05958004671534,        !- Vertex 3 X-coordinate {m}
    -3.44634445820534,       !- Vertex 3 Y-coordinate {m}
    4.1,                     !- Vertex 3 Z-coordinate {m}
    1.05958004671534,        !- Vertex 4 X-coordinate {m}
    -3.44634445820534,       !- Vertex 4 Y-coordinate {m}
    4.4;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 45,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.286413049787347,       !- Vertex 1 X-coordinate {m}
    -4.98978632457458,       !- Vertex 1 Y-coordinate {m}
    4.4,                     !- Vertex 1 Z-coordinate {m}
    0.573909822126888,       !- Vertex 2 X-coordinate {m}
    -5.07549283479607,       !- Vertex 2 Y-coordinate {m}
    4.4,                     !- Vertex 2 Z-coordinate {m}
    0.488203311905396,       !- Vertex 3 X-coordinate {m}
    -5.36298960713561,       !- Vertex 3 Y-coordinate {m}
    4.4,                     !- Vertex 3 Z-coordinate {m}
    0.200706539565855,       !- Vertex 4 X-coordinate {m}
    -5.27728309691412,       !- Vertex 4 Y-coordinate {m}
    4.4;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 46,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -1.34273532680338,       !- Vertex 1 X-coordinate {m}
    -4.50411609998612,       !- Vertex 1 Y-coordinate {m}
    4.4,                     !- Vertex 1 Z-coordinate {m}
    -1.05523855446384,       !- Vertex 2 X-coordinate {m}
    -4.58982261020762,       !- Vertex 2 Y-coordinate {m}
    4.4,                     !- Vertex 2 Z-coordinate {m}
    -1.14094506468533,       !- Vertex 3 X-coordinate {m}
    -4.87731938254715,       !- Vertex 3 Y-coordinate {m}
    4.4,                     !- Vertex 3 Z-coordinate {m}
    -1.42844183702487,       !- Vertex 4 X-coordinate {m}
    -4.79161287232566,       !- Vertex 4 Y-coordinate {m}
    4.4;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 47,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.85706510221492,       !- Vertex 1 X-coordinate {m}
    -2.8749677233954,        !- Vertex 1 Y-coordinate {m}
    4.4,                     !- Vertex 1 Z-coordinate {m}
    -0.56956832987538,       !- Vertex 2 X-coordinate {m}
    -2.96067423361689,       !- Vertex 2 Y-coordinate {m}
    4.4,                     !- Vertex 2 Z-coordinate {m}
    -0.655274840096872,      !- Vertex 3 X-coordinate {m}
    -3.24817100595643,       !- Vertex 3 Y-coordinate {m}
    4.4,                     !- Vertex 3 Z-coordinate {m}
    -0.942771612436413,      !- Vertex 4 X-coordinate {m}
    -3.16246449573494,       !- Vertex 4 Y-coordinate {m}
    4.4;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 48,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.772083274375802,       !- Vertex 1 X-coordinate {m}
    -3.36063794798385,       !- Vertex 1 Y-coordinate {m}
    4.4,                     !- Vertex 1 Z-coordinate {m}
    1.05958004671534,        !- Vertex 2 X-coordinate {m}
    -3.44634445820534,       !- Vertex 2 Y-coordinate {m}
    4.4,                     !- Vertex 2 Z-coordinate {m}
    0.973873536493851,       !- Vertex 3 X-coordinate {m}
    -3.73384123054488,       !- Vertex 3 Y-coordinate {m}
    4.4,                     !- Vertex 3 Z-coordinate {m}
    0.68637676415431,        !- Vertex 4 X-coordinate {m}
    -3.64813472032339,       !- Vertex 4 Y-coordinate {m}
    4.4;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 49,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -1.14094506468533,       !- Vertex 1 X-coordinate {m}
    -4.87731938254715,       !- Vertex 1 Y-coordinate {m}
    5.7,                     !- Vertex 1 Z-coordinate {m}
    -1.14094506468533,       !- Vertex 2 X-coordinate {m}
    -4.87731938254715,       !- Vertex 2 Y-coordinate {m}
    4.4,                     !- Vertex 2 Z-coordinate {m}
    -1.05523855446384,       !- Vertex 3 X-coordinate {m}
    -4.58982261020762,       !- Vertex 3 Y-coordinate {m}
    4.4,                     !- Vertex 3 Z-coordinate {m}
    -1.05523855446384,       !- Vertex 4 X-coordinate {m}
    -4.58982261020762,       !- Vertex 4 Y-coordinate {m}
    5.7;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 5,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.40484846083567,        !- Vertex 1 X-coordinate {m}
    -5.93436634194556,       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.97622519564562,        !- Vertex 2 X-coordinate {m}
    -4.01772119301529,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.05958004671535,        !- Vertex 3 X-coordinate {m}
    -3.44634445820535,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.488203311905403,       !- Vertex 4 X-coordinate {m}
    -5.36298960713561,       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 50,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -1.05523855446384,       !- Vertex 1 X-coordinate {m}
    -4.58982261020762,       !- Vertex 1 Y-coordinate {m}
    5.7,                     !- Vertex 1 Z-coordinate {m}
    -1.05523855446384,       !- Vertex 2 X-coordinate {m}
    -4.58982261020762,       !- Vertex 2 Y-coordinate {m}
    4.4,                     !- Vertex 2 Z-coordinate {m}
    -1.34273532680338,       !- Vertex 3 X-coordinate {m}
    -4.50411609998612,       !- Vertex 3 Y-coordinate {m}
    4.4,                     !- Vertex 3 Z-coordinate {m}
    -1.34273532680338,       !- Vertex 4 X-coordinate {m}
    -4.50411609998612,       !- Vertex 4 Y-coordinate {m}
    5.7;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 51,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -1.34273532680338,       !- Vertex 1 X-coordinate {m}
    -4.50411609998612,       !- Vertex 1 Y-coordinate {m}
    5.7,                     !- Vertex 1 Z-coordinate {m}
    -1.34273532680338,       !- Vertex 2 X-coordinate {m}
    -4.50411609998612,       !- Vertex 2 Y-coordinate {m}
    4.4,                     !- Vertex 2 Z-coordinate {m}
    -1.42844183702487,       !- Vertex 3 X-coordinate {m}
    -4.79161287232566,       !- Vertex 3 Y-coordinate {m}
    4.4,                     !- Vertex 3 Z-coordinate {m}
    -1.42844183702487,       !- Vertex 4 X-coordinate {m}
    -4.79161287232566,       !- Vertex 4 Y-coordinate {m}
    5.7;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 52,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -1.42844183702487,       !- Vertex 1 X-coordinate {m}
    -4.79161287232566,       !- Vertex 1 Y-coordinate {m}
    5.7,                     !- Vertex 1 Z-coordinate {m}
    -1.42844183702487,       !- Vertex 2 X-coordinate {m}
    -4.79161287232566,       !- Vertex 2 Y-coordinate {m}
    4.4,                     !- Vertex 2 Z-coordinate {m}
    -1.14094506468533,       !- Vertex 3 X-coordinate {m}
    -4.87731938254715,       !- Vertex 3 Y-coordinate {m}
    4.4,                     !- Vertex 3 Z-coordinate {m}
    -1.14094506468533,       !- Vertex 4 X-coordinate {m}
    -4.87731938254715,       !- Vertex 4 Y-coordinate {m}
    5.7;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 53,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -1.14094506468533,       !- Vertex 1 X-coordinate {m}
    -4.87731938254715,       !- Vertex 1 Y-coordinate {m}
    5.7,                     !- Vertex 1 Z-coordinate {m}
    -1.05523855446384,       !- Vertex 2 X-coordinate {m}
    -4.58982261020762,       !- Vertex 2 Y-coordinate {m}
    5.7,                     !- Vertex 2 Z-coordinate {m}
    -1.34273532680338,       !- Vertex 3 X-coordinate {m}
    -4.50411609998612,       !- Vertex 3 Y-coordinate {m}
    5.7,                     !- Vertex 3 Z-coordinate {m}
    -1.42844183702487,       !- Vertex 4 X-coordinate {m}
    -4.79161287232566,       !- Vertex 4 Y-coordinate {m}
    5.7;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 54,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.286413049787347,       !- Vertex 1 X-coordinate {m}
    -4.98978632457458,       !- Vertex 1 Y-coordinate {m}
    5.7,                     !- Vertex 1 Z-coordinate {m}
    0.286413049787347,       !- Vertex 2 X-coordinate {m}
    -4.98978632457458,       !- Vertex 2 Y-coordinate {m}
    4.4,                     !- Vertex 2 Z-coordinate {m}
    0.200706539565855,       !- Vertex 3 X-coordinate {m}
    -5.27728309691412,       !- Vertex 3 Y-coordinate {m}
    4.4,                     !- Vertex 3 Z-coordinate {m}
    0.200706539565855,       !- Vertex 4 X-coordinate {m}
    -5.27728309691412,       !- Vertex 4 Y-coordinate {m}
    5.7;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 55,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.573909822126888,       !- Vertex 1 X-coordinate {m}
    -5.07549283479607,       !- Vertex 1 Y-coordinate {m}
    5.7,                     !- Vertex 1 Z-coordinate {m}
    0.573909822126888,       !- Vertex 2 X-coordinate {m}
    -5.07549283479607,       !- Vertex 2 Y-coordinate {m}
    4.4,                     !- Vertex 2 Z-coordinate {m}
    0.286413049787347,       !- Vertex 3 X-coordinate {m}
    -4.98978632457458,       !- Vertex 3 Y-coordinate {m}
    4.4,                     !- Vertex 3 Z-coordinate {m}
    0.286413049787347,       !- Vertex 4 X-coordinate {m}
    -4.98978632457458,       !- Vertex 4 Y-coordinate {m}
    5.7;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 56,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.488203311905396,       !- Vertex 1 X-coordinate {m}
    -5.36298960713561,       !- Vertex 1 Y-coordinate {m}
    5.7,                     !- Vertex 1 Z-coordinate {m}
    0.488203311905396,       !- Vertex 2 X-coordinate {m}
    -5.36298960713561,       !- Vertex 2 Y-coordinate {m}
    4.4,                     !- Vertex 2 Z-coordinate {m}
    0.573909822126888,       !- Vertex 3 X-coordinate {m}
    -5.07549283479607,       !- Vertex 3 Y-coordinate {m}
    4.4,                     !- Vertex 3 Z-coordinate {m}
    0.573909822126888,       !- Vertex 4 X-coordinate {m}
    -5.07549283479607,       !- Vertex 4 Y-coordinate {m}
    5.7;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 57,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.488203311905396,       !- Vertex 1 X-coordinate {m}
    -5.36298960713561,       !- Vertex 1 Y-coordinate {m}
    5.7,                     !- Vertex 1 Z-coordinate {m}
    0.573909822126888,       !- Vertex 2 X-coordinate {m}
    -5.07549283479607,       !- Vertex 2 Y-coordinate {m}
    5.7,                     !- Vertex 2 Z-coordinate {m}
    0.286413049787347,       !- Vertex 3 X-coordinate {m}
    -4.98978632457458,       !- Vertex 3 Y-coordinate {m}
    5.7,                     !- Vertex 3 Z-coordinate {m}
    0.200706539565855,       !- Vertex 4 X-coordinate {m}
    -5.27728309691412,       !- Vertex 4 Y-coordinate {m}
    5.7;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 58,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.200706539565855,       !- Vertex 1 X-coordinate {m}
    -5.27728309691412,       !- Vertex 1 Y-coordinate {m}
    5.7,                     !- Vertex 1 Z-coordinate {m}
    0.200706539565855,       !- Vertex 2 X-coordinate {m}
    -5.27728309691412,       !- Vertex 2 Y-coordinate {m}
    4.4,                     !- Vertex 2 Z-coordinate {m}
    0.488203311905396,       !- Vertex 3 X-coordinate {m}
    -5.36298960713561,       !- Vertex 3 Y-coordinate {m}
    4.4,                     !- Vertex 3 Z-coordinate {m}
    0.488203311905396,       !- Vertex 4 X-coordinate {m}
    -5.36298960713561,       !- Vertex 4 Y-coordinate {m}
    5.7;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 59,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.655274840096872,      !- Vertex 1 X-coordinate {m}
    -3.24817100595643,       !- Vertex 1 Y-coordinate {m}
    5.7,                     !- Vertex 1 Z-coordinate {m}
    -0.56956832987538,       !- Vertex 2 X-coordinate {m}
    -2.96067423361689,       !- Vertex 2 Y-coordinate {m}
    5.7,                     !- Vertex 2 Z-coordinate {m}
    -0.85706510221492,       !- Vertex 3 X-coordinate {m}
    -2.8749677233954,        !- Vertex 3 Y-coordinate {m}
    5.7,                     !- Vertex 3 Z-coordinate {m}
    -0.942771612436413,      !- Vertex 4 X-coordinate {m}
    -3.16246449573494,       !- Vertex 4 Y-coordinate {m}
    5.7;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 6,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.97622519564562,        !- Vertex 1 X-coordinate {m}
    -4.01772119301529,       !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    2.97622519564562,        !- Vertex 2 X-coordinate {m}
    -4.01772119301529,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.05958004671535,        !- Vertex 3 X-coordinate {m}
    -3.44634445820535,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.05958004671535,        !- Vertex 4 X-coordinate {m}
    -3.44634445820535,       !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 60,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.655274840096872,      !- Vertex 1 X-coordinate {m}
    -3.24817100595643,       !- Vertex 1 Y-coordinate {m}
    5.7,                     !- Vertex 1 Z-coordinate {m}
    -0.655274840096872,      !- Vertex 2 X-coordinate {m}
    -3.24817100595643,       !- Vertex 2 Y-coordinate {m}
    4.4,                     !- Vertex 2 Z-coordinate {m}
    -0.56956832987538,       !- Vertex 3 X-coordinate {m}
    -2.96067423361689,       !- Vertex 3 Y-coordinate {m}
    4.4,                     !- Vertex 3 Z-coordinate {m}
    -0.56956832987538,       !- Vertex 4 X-coordinate {m}
    -2.96067423361689,       !- Vertex 4 Y-coordinate {m}
    5.7;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 61,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.56956832987538,       !- Vertex 1 X-coordinate {m}
    -2.96067423361689,       !- Vertex 1 Y-coordinate {m}
    5.7,                     !- Vertex 1 Z-coordinate {m}
    -0.56956832987538,       !- Vertex 2 X-coordinate {m}
    -2.96067423361689,       !- Vertex 2 Y-coordinate {m}
    4.4,                     !- Vertex 2 Z-coordinate {m}
    -0.85706510221492,       !- Vertex 3 X-coordinate {m}
    -2.8749677233954,        !- Vertex 3 Y-coordinate {m}
    4.4,                     !- Vertex 3 Z-coordinate {m}
    -0.85706510221492,       !- Vertex 4 X-coordinate {m}
    -2.8749677233954,        !- Vertex 4 Y-coordinate {m}
    5.7;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 62,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.942771612436413,      !- Vertex 1 X-coordinate {m}
    -3.16246449573494,       !- Vertex 1 Y-coordinate {m}
    5.7,                     !- Vertex 1 Z-coordinate {m}
    -0.942771612436413,      !- Vertex 2 X-coordinate {m}
    -3.16246449573494,       !- Vertex 2 Y-coordinate {m}
    4.4,                     !- Vertex 2 Z-coordinate {m}
    -0.655274840096872,      !- Vertex 3 X-coordinate {m}
    -3.24817100595643,       !- Vertex 3 Y-coordinate {m}
    4.4,                     !- Vertex 3 Z-coordinate {m}
    -0.655274840096872,      !- Vertex 4 X-coordinate {m}
    -3.24817100595643,       !- Vertex 4 Y-coordinate {m}
    5.7;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 63,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.85706510221492,       !- Vertex 1 X-coordinate {m}
    -2.8749677233954,        !- Vertex 1 Y-coordinate {m}
    5.7,                     !- Vertex 1 Z-coordinate {m}
    -0.85706510221492,       !- Vertex 2 X-coordinate {m}
    -2.8749677233954,        !- Vertex 2 Y-coordinate {m}
    4.4,                     !- Vertex 2 Z-coordinate {m}
    -0.942771612436413,      !- Vertex 3 X-coordinate {m}
    -3.16246449573494,       !- Vertex 3 Y-coordinate {m}
    4.4,                     !- Vertex 3 Z-coordinate {m}
    -0.942771612436413,      !- Vertex 4 X-coordinate {m}
    -3.16246449573494,       !- Vertex 4 Y-coordinate {m}
    5.7;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 64,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.973873536493851,       !- Vertex 1 X-coordinate {m}
    -3.73384123054488,       !- Vertex 1 Y-coordinate {m}
    5.7,                     !- Vertex 1 Z-coordinate {m}
    1.05958004671534,        !- Vertex 2 X-coordinate {m}
    -3.44634445820534,       !- Vertex 2 Y-coordinate {m}
    5.7,                     !- Vertex 2 Z-coordinate {m}
    0.772083274375802,       !- Vertex 3 X-coordinate {m}
    -3.36063794798385,       !- Vertex 3 Y-coordinate {m}
    5.7,                     !- Vertex 3 Z-coordinate {m}
    0.68637676415431,        !- Vertex 4 X-coordinate {m}
    -3.64813472032339,       !- Vertex 4 Y-coordinate {m}
    5.7;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 65,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.772083274375802,       !- Vertex 1 X-coordinate {m}
    -3.36063794798385,       !- Vertex 1 Y-coordinate {m}
    5.7,                     !- Vertex 1 Z-coordinate {m}
    0.772083274375802,       !- Vertex 2 X-coordinate {m}
    -3.36063794798385,       !- Vertex 2 Y-coordinate {m}
    4.4,                     !- Vertex 2 Z-coordinate {m}
    0.68637676415431,        !- Vertex 3 X-coordinate {m}
    -3.64813472032339,       !- Vertex 3 Y-coordinate {m}
    4.4,                     !- Vertex 3 Z-coordinate {m}
    0.68637676415431,        !- Vertex 4 X-coordinate {m}
    -3.64813472032339,       !- Vertex 4 Y-coordinate {m}
    5.7;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 66,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.05958004671534,        !- Vertex 1 X-coordinate {m}
    -3.44634445820534,       !- Vertex 1 Y-coordinate {m}
    5.7,                     !- Vertex 1 Z-coordinate {m}
    1.05958004671534,        !- Vertex 2 X-coordinate {m}
    -3.44634445820534,       !- Vertex 2 Y-coordinate {m}
    4.4,                     !- Vertex 2 Z-coordinate {m}
    0.772083274375802,       !- Vertex 3 X-coordinate {m}
    -3.36063794798385,       !- Vertex 3 Y-coordinate {m}
    4.4,                     !- Vertex 3 Z-coordinate {m}
    0.772083274375802,       !- Vertex 4 X-coordinate {m}
    -3.36063794798385,       !- Vertex 4 Y-coordinate {m}
    5.7;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 67,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.973873536493851,       !- Vertex 1 X-coordinate {m}
    -3.73384123054488,       !- Vertex 1 Y-coordinate {m}
    5.7,                     !- Vertex 1 Z-coordinate {m}
    0.973873536493851,       !- Vertex 2 X-coordinate {m}
    -3.73384123054488,       !- Vertex 2 Y-coordinate {m}
    4.4,                     !- Vertex 2 Z-coordinate {m}
    1.05958004671534,        !- Vertex 3 X-coordinate {m}
    -3.44634445820534,       !- Vertex 3 Y-coordinate {m}
    4.4,                     !- Vertex 3 Z-coordinate {m}
    1.05958004671534,        !- Vertex 4 X-coordinate {m}
    -3.44634445820534,       !- Vertex 4 Y-coordinate {m}
    5.7;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 68,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.68637676415431,        !- Vertex 1 X-coordinate {m}
    -3.64813472032339,       !- Vertex 1 Y-coordinate {m}
    5.7,                     !- Vertex 1 Z-coordinate {m}
    0.68637676415431,        !- Vertex 2 X-coordinate {m}
    -3.64813472032339,       !- Vertex 2 Y-coordinate {m}
    4.4,                     !- Vertex 2 Z-coordinate {m}
    0.973873536493851,       !- Vertex 3 X-coordinate {m}
    -3.73384123054488,       !- Vertex 3 Y-coordinate {m}
    4.4,                     !- Vertex 3 Z-coordinate {m}
    0.973873536493851,       !- Vertex 4 X-coordinate {m}
    -3.73384123054488,       !- Vertex 4 Y-coordinate {m}
    5.7;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 69,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.85706510221492,       !- Vertex 1 X-coordinate {m}
    -2.8749677233954,        !- Vertex 1 Y-coordinate {m}
    5.7,                     !- Vertex 1 Z-coordinate {m}
    1.05958004671535,        !- Vertex 2 X-coordinate {m}
    -3.44634445820534,       !- Vertex 2 Y-coordinate {m}
    5.7,                     !- Vertex 2 Z-coordinate {m}
    0.488203311905399,       !- Vertex 3 X-coordinate {m}
    -5.36298960713561,       !- Vertex 3 Y-coordinate {m}
    5.7,                     !- Vertex 3 Z-coordinate {m}
    -1.42844183702487,       !- Vertex 4 X-coordinate {m}
    -4.79161287232566,       !- Vertex 4 Y-coordinate {m}
    5.7;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 7,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.97622519564562,        !- Vertex 1 X-coordinate {m}
    -4.01772119301529,       !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    1.05958004671535,        !- Vertex 2 X-coordinate {m}
    -3.44634445820535,       !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    0.488203311905403,       !- Vertex 3 X-coordinate {m}
    -5.36298960713561,       !- Vertex 3 Y-coordinate {m}
    2.25955980194133,        !- Vertex 3 Z-coordinate {m}
    2.40484846083567,        !- Vertex 4 X-coordinate {m}
    -5.93436634194556,       !- Vertex 4 Y-coordinate {m}
    2.25955980194133;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 70,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.488203311905399,       !- Vertex 1 X-coordinate {m}
    -5.36298960713561,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    1.05958004671535,        !- Vertex 2 X-coordinate {m}
    -3.44634445820534,       !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    -0.85706510221492,       !- Vertex 3 X-coordinate {m}
    -2.8749677233954,        !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -1.42844183702487,       !- Vertex 4 X-coordinate {m}
    -4.79161287232566,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 71,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.488203311905399,       !- Vertex 1 X-coordinate {m}
    -5.36298960713561,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    0.488203311905399,       !- Vertex 2 X-coordinate {m}
    -5.36298960713561,       !- Vertex 2 Y-coordinate {m}
    5.7,                     !- Vertex 2 Z-coordinate {m}
    1.05958004671535,        !- Vertex 3 X-coordinate {m}
    -3.44634445820534,       !- Vertex 3 Y-coordinate {m}
    5.7,                     !- Vertex 3 Z-coordinate {m}
    1.05958004671535,        !- Vertex 4 X-coordinate {m}
    -3.44634445820534,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 72,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -1.42844183702487,       !- Vertex 1 X-coordinate {m}
    -4.79161287232566,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -1.42844183702487,       !- Vertex 2 X-coordinate {m}
    -4.79161287232566,       !- Vertex 2 Y-coordinate {m}
    5.7,                     !- Vertex 2 Z-coordinate {m}
    0.488203311905399,       !- Vertex 3 X-coordinate {m}
    -5.36298960713561,       !- Vertex 3 Y-coordinate {m}
    5.7,                     !- Vertex 3 Z-coordinate {m}
    0.488203311905399,       !- Vertex 4 X-coordinate {m}
    -5.36298960713561,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 73,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.85706510221492,       !- Vertex 1 X-coordinate {m}
    -2.8749677233954,        !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -0.85706510221492,       !- Vertex 2 X-coordinate {m}
    -2.8749677233954,        !- Vertex 2 Y-coordinate {m}
    5.7,                     !- Vertex 2 Z-coordinate {m}
    -1.42844183702487,       !- Vertex 3 X-coordinate {m}
    -4.79161287232566,       !- Vertex 3 Y-coordinate {m}
    5.7,                     !- Vertex 3 Z-coordinate {m}
    -1.42844183702487,       !- Vertex 4 X-coordinate {m}
    -4.79161287232566,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 74,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.05958004671535,        !- Vertex 1 X-coordinate {m}
    -3.44634445820534,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    1.05958004671535,        !- Vertex 2 X-coordinate {m}
    -3.44634445820534,       !- Vertex 2 Y-coordinate {m}
    5.7,                     !- Vertex 2 Z-coordinate {m}
    -0.85706510221492,       !- Vertex 3 X-coordinate {m}
    -2.8749677233954,        !- Vertex 3 Y-coordinate {m}
    5.7,                     !- Vertex 3 Z-coordinate {m}
    -0.85706510221492,       !- Vertex 4 X-coordinate {m}
    -2.8749677233954,        !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 75,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.00542521480370328,     !- Vertex 1 X-coordinate {m}
    -3.13208725405988,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    1.05958004671535,        !- Vertex 2 X-coordinate {m}
    -3.44634445820535,       !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    0.745322842569879,       !- Vertex 3 X-coordinate {m}
    -4.500499290117,         !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -0.308831989341768,      !- Vertex 4 X-coordinate {m}
    -4.18624208597153,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 76,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.745322842569879,       !- Vertex 1 X-coordinate {m}
    -4.500499290117,         !- Vertex 1 Y-coordinate {m}
    7.5,                     !- Vertex 1 Z-coordinate {m}
    1.05958004671535,        !- Vertex 2 X-coordinate {m}
    -3.44634445820535,       !- Vertex 2 Y-coordinate {m}
    7.5,                     !- Vertex 2 Z-coordinate {m}
    0.00542521480370328,     !- Vertex 3 X-coordinate {m}
    -3.13208725405988,       !- Vertex 3 Y-coordinate {m}
    7.5,                     !- Vertex 3 Z-coordinate {m}
    -0.308831989341768,      !- Vertex 4 X-coordinate {m}
    -4.18624208597153,       !- Vertex 4 Y-coordinate {m}
    7.5;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 77,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.00542521480370362,     !- Vertex 1 X-coordinate {m}
    -3.13208725405988,       !- Vertex 1 Y-coordinate {m}
    7.5,                     !- Vertex 1 Z-coordinate {m}
    0.00542521480370362,     !- Vertex 2 X-coordinate {m}
    -3.13208725405988,       !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    -0.308831989341768,      !- Vertex 3 X-coordinate {m}
    -4.18624208597153,       !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -0.308831989341768,      !- Vertex 4 X-coordinate {m}
    -4.18624208597153,       !- Vertex 4 Y-coordinate {m}
    7.5;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 78,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.308831989341768,      !- Vertex 1 X-coordinate {m}
    -4.18624208597153,       !- Vertex 1 Y-coordinate {m}
    7.5,                     !- Vertex 1 Z-coordinate {m}
    -0.308831989341768,      !- Vertex 2 X-coordinate {m}
    -4.18624208597153,       !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    0.745322842569879,       !- Vertex 3 X-coordinate {m}
    -4.500499290117,         !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    0.745322842569879,       !- Vertex 4 X-coordinate {m}
    -4.500499290117,         !- Vertex 4 Y-coordinate {m}
    7.5;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 79,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.745322842569879,       !- Vertex 1 X-coordinate {m}
    -4.500499290117,         !- Vertex 1 Y-coordinate {m}
    7.5,                     !- Vertex 1 Z-coordinate {m}
    0.745322842569879,       !- Vertex 2 X-coordinate {m}
    -4.500499290117,         !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    1.05958004671535,        !- Vertex 3 X-coordinate {m}
    -3.44634445820535,       !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    1.05958004671535,        !- Vertex 4 X-coordinate {m}
    -3.44634445820535,       !- Vertex 4 Y-coordinate {m}
    7.5;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 8,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.488203311905403,       !- Vertex 1 X-coordinate {m}
    -5.36298960713561,       !- Vertex 1 Y-coordinate {m}
    2.25955980194133,        !- Vertex 1 Z-coordinate {m}
    0.488203311905403,       !- Vertex 2 X-coordinate {m}
    -5.36298960713561,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.40484846083567,        !- Vertex 3 X-coordinate {m}
    -5.93436634194556,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.40484846083567,        !- Vertex 4 X-coordinate {m}
    -5.93436634194556,       !- Vertex 4 Y-coordinate {m}
    2.25955980194133;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 80,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.05958004671535,        !- Vertex 1 X-coordinate {m}
    -3.44634445820535,       !- Vertex 1 Y-coordinate {m}
    7.5,                     !- Vertex 1 Z-coordinate {m}
    1.05958004671535,        !- Vertex 2 X-coordinate {m}
    -3.44634445820535,       !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    0.00542521480370328,     !- Vertex 3 X-coordinate {m}
    -3.13208725405988,       !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    0.00542521480370328,     !- Vertex 4 X-coordinate {m}
    -3.13208725405988,       !- Vertex 4 Y-coordinate {m}
    7.5;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 9,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.488203311905403,       !- Vertex 1 X-coordinate {m}
    -5.36298960713561,       !- Vertex 1 Y-coordinate {m}
    2.63481150433519e-019,   !- Vertex 1 Z-coordinate {m}
    1.05958004671535,        !- Vertex 2 X-coordinate {m}
    -3.44634445820535,       !- Vertex 2 Y-coordinate {m}
    -2.6348115043352e-019,   !- Vertex 2 Z-coordinate {m}
    -0.85706510221492,       !- Vertex 3 X-coordinate {m}
    -2.8749677233954,        !- Vertex 3 Y-coordinate {m}
    -1.3174057521676e-018,   !- Vertex 3 Z-coordinate {m}
    -1.42844183702487,       !- Vertex 4 X-coordinate {m}
    -4.79161287232566,       !- Vertex 4 Y-coordinate {m}
    -7.90443451300563e-019;  !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:SIMULATIONCONTROL ===========

AirflowNetwork:SimulationControl,
    AFN_peru,                !- Name
    MultizoneWithoutDistribution,  !- AirflowNetwork Control
    SurfaceAverageCalculation,  !- Wind Pressure Coefficient Type
    ,                        !- Height Selection for Local Wind Pressure Calculation
    LowRise,                 !- Building Type
    500,                     !- Maximum Number of Iterations {dimensionless}
    ZeroNodePressures,       !- Initialization Type
    0.0001,                  !- Relative Airflow Convergence Tolerance {dimensionless}
    0.000001,                !- Absolute Airflow Convergence Tolerance {kg/s}
    -.5,                     !- Convergence Acceleration Limit {dimensionless}
    106.6,                   !- Azimuth Angle of Long Axis of Building {deg}
    0.3187,                  !- Ratio of Building Width Along Short Axis to Width Along Long Axis
    No,                      !- Height Dependence of External Node Temperature
    SkylineLU,               !- Solver
    No,                      !- Allow Unsupported Zone Equipment
    No;                      !- Do Distribution Duct Sizing Calculation


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:ZONE ===========

AirflowNetwork:MultiZone:Zone,
    Dormitorio damas,        !- Zone Name
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    Pasadizo Thermal Zone,   !- Zone Name
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE ===========

AirflowNetwork:MultiZone:Surface,
    ventana DD doble,        !- Surface Name
    abertura,                !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    vp2 PZ,                  !- Surface Name
    abertura,                !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    d glass,                 !- Surface Name
    abertura,                !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING ===========

AirflowNetwork:MultiZone:Component:DetailedOpening,
    abertura,                !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.6,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:THERMOSTAT ===========

HVACTemplate:Thermostat,
    Termostato,              !- Name
    calentamiento,           !- Heating Setpoint Schedule Name
    ,                        !- Constant Heating Setpoint {C}
    enfriamiento,            !- Cooling Setpoint Schedule Name
    ;                        !- Constant Cooling Setpoint {C}


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM ===========

HVACTemplate:Zone:IdealLoadsAirSystem,
    Dormitorio damas,        !- Zone Name
    Termostato,              !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    55,                      !- Maximum Heating Supply Air Temperature {C}
    10,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:NONRECURRINGCOST ===========

LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:USEPRICEESCALATION ===========

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- N11
    0.9553,                  !- N12
    0.9564,                  !- N13
    0.9575,                  !- N14
    0.9596,                  !- N15
    0.9618,                  !- N16
    0.9614,                  !- N17
    0.9618,                  !- N18
    0.9618,                  !- N19
    0.9593,                  !- N20
    0.9589,                  !- N21
    0.9607,                  !- N22
    0.9625,                  !- N23
    0.9650,                  !- N24
    0.9708,                  !- N25
    0.9751,                  !- N26
    0.9762,                  !- N27
    0.9766,                  !- N28
    0.9766,                  !- N29
    0.9769,                  !- N30
    0.9773;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- N11
    1.2200,                  !- N12
    1.2333,                  !- N13
    1.2566,                  !- N14
    1.2709,                  !- N15
    1.2826,                  !- N16
    1.2985,                  !- N17
    1.3102,                  !- N18
    1.3250,                  !- N19
    1.3261,                  !- N20
    1.3282,                  !- N21
    1.3324,                  !- N22
    1.3356,                  !- N23
    1.3431,                  !- N24
    1.3510,                  !- N25
    1.3568,                  !- N26
    1.3606,                  !- N27
    1.3637,                  !- N28
    1.3674,                  !- N29
    1.3706,                  !- N30
    1.3743;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- N11
    1.0861,                  !- N12
    1.1278,                  !- N13
    1.1497,                  !- N14
    1.1620,                  !- N15
    1.1743,                  !- N16
    1.1852,                  !- N17
    1.1948,                  !- N18
    1.2037,                  !- N19
    1.2071,                  !- N20
    1.2119,                  !- N21
    1.2139,                  !- N22
    1.2194,                  !- N23
    1.2276,                  !- N24
    1.2365,                  !- N25
    1.2420,                  !- N26
    1.2461,                  !- N27
    1.2509,                  !- N28
    1.2550,                  !- N29
    1.2591,                  !- N30
    1.2638;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- N11
    1.0222,                  !- N12
    1.0410,                  !- N13
    1.0610,                  !- N14
    1.0787,                  !- N15
    1.0942,                  !- N16
    1.1098,                  !- N17
    1.1220,                  !- N18
    1.1308,                  !- N19
    1.1386,                  !- N20
    1.1486,                  !- N21
    1.1619,                  !- N22
    1.1763,                  !- N23
    1.1918,                  !- N24
    1.2118,                  !- N25
    1.2284,                  !- N26
    1.2439,                  !- N27
    1.2605,                  !- N28
    1.2772,                  !- N29
    1.2938,                  !- N30
    1.3115;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- N11
    1.0148,                  !- N12
    1.0178,                  !- N13
    1.0208,                  !- N14
    1.0267,                  !- N15
    1.0297,                  !- N16
    1.0356,                  !- N17
    1.0415,                  !- N18
    1.0534,                  !- N19
    1.0564,                  !- N20
    1.0593,                  !- N21
    1.0653,                  !- N22
    1.0712,                  !- N23
    1.0742,                  !- N24
    1.0801,                  !- N25
    1.0831,                  !- N26
    1.0831,                  !- N27
    1.0861,                  !- N28
    1.0890,                  !- N29
    1.0920,                  !- N30
    1.0950;                  !- N31


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML;                    !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type

